       \note CoolReheat = cool beyond the dry-bulb setpoint.
       \note as required to meet the humidity setpoint.  Valid with all
       \note cooling coil types. When a heat exchanger assisted cooling
       \note coil is used, the heat exchanger is locked on at all times.
       \note A ZoneControl:Humidistat object is also required.
  A5,  \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note A schedule value greater than zero (usually 1 is used) indicates that the unit is
       \note available to operate as needed. A value less than or equal to zero (usually zero
       \note is used) denotes that the unit must be off.
  A6,  \field Air Inlet Node Name
       \required-field
       \type node
       \note Enter the node name used as the inlet air node for the unitary system.
  A7,  \field Air Outlet Node Name
       \required-field
       \type node
       \note Enter the node name used as the outlet air node for the unitary system.
  A8, \field Supply Fan Object Type
       \type choice
       \key Fan:OnOff
       \key Fan:ConstantVolume
       \key Fan:VariableVolume
       \key Fan:ComponentModel
       \note Enter the type of supply air fan if included in the unitary system.
       \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. supply
       \note air fan operating mode schedule values greater than 0).
       \note Specify a Fan:OnOff object when the Supply Air Fan Operating Mode Schedule Name
       \note input field above is left blank.
       \note Specify a Fan:VariableVolume when modeling VAV systems which used setpoint based control
       \note if the fan is included in the unitary system object.
       \note The ComponentModel fan type may be substituted for the ConstantVolume or VariableVolume
       \note fan types when more detailed fan modeling is required.
       \note The variable or constant volume fan may be specified on the branch instead of contained
       \note within the unitary system object (i.e., this field may be blank for certain configurations).
  A9, \field Supply Fan Name
       \type object-list
       \object-list Fans
       \note Enter the name of the supply air fan if included in the unitary system.
  A10, \field Fan Placement
       \type choice
       \key BlowThrough
       \key DrawThrough
       \note Enter the type of supply air fan if included in the unitary system.
  A11, \field Supply Air Fan Operating Mode Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
       \note fan cycles on and off in tandem with the cooling or heating coil).
       \note Any other schedule value indicates continuous fan mode (supply air fan operates
       \note continuously regardless of cooling or heating coil operation). Provide a schedule
       \note with non-zero values when high humidity control is specified.
       \note Leaving this schedule name blank will default to constant fan mode for the
       \note entire simulation period.
       \note This field is not used when set point based control is used where a set point
       \note controls the coil (i.e., model assumes constant fan mode operation).
  A12, \field Heating Coil Object Type
       \type choice
       \key Coil:Heating:DX:SingleSpeed
       \key Coil:Heating:DX:MultiSpeed
       \key Coil:Heating:DX:VariableSpeed
       \key Coil:Heating:WaterToAirHeatPump:ParameterEstimation
       \key Coil:Heating:WaterToAirHeatPump:EquationFit
       \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
       \key Coil:Heating:Gas
       \key Coil:Heating:Gas:MultiStage
       \key Coil:Heating:Electric
       \key Coil:Heating:Electric:MultiStage
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \key Coil:Heating:Desuperheater
       \key Coil:UserDefined
       \note Enter the type of heating coil if included in the unitary system.
  A13, \field Heating Coil Name
       \type object-list
       \object-list HeatingCoilsDX
       \object-list HeatingCoilsDXMultiSpeed
       \object-list HeatingCoilsDXVariableSpeed
       \object-list HeatingCoilsWaterToAirHP
       \object-list HeatingCoilsWaterToAirVSHP
       \object-list HeatingCoilName
       \object-list HeatingCoilsElectricMultiStage
       \object-list HeatingCoilsGasMultiStage
       \object-list HeatingCoilsDesuperheater
       \object-list UserDefinedCoil
       \note Enter the name of the heating coil if included in the unitary system.
  N1 , \field DX Heating Coil Sizing Ratio
       \type real
       \default 1.0
       \minimum> 0
       \note Used to adjust heat pump heating capacity with respect to DX cooling capacity
       \note used only for heat pump configurations (i.e., a DX cooling and DX heating coil is used).
  A14, \field Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:TwoSpeed
       \key Coil:Cooling:DX:MultiSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
       \key Coil:Cooling:DX:SingleSpeed:ThermalStorage
       \key CoilSystem:Cooling:DX:HeatExchangerAssisted
       \key Coil:Cooling:WaterToAirHeatPump:ParameterEstimation
       \key Coil:Cooling:WaterToAirHeatPump:EquationFit
       \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatExchangerAssisted
       \key Coil:UserDefined
       \note Enter the type of cooling coil if included in the unitary system.
  A15, \field Cooling Coil Name
       \type object-list
       \object-list CoolingCoilsDX
       \object-list CoolingCoilsDXMultiSpeed
       \object-list CoolingCoilsDXVariableSpeed
       \object-list CoolingCoilsWaterToAirHP
       \object-list CoolingCoilsWaterToAirVSHP
       \object-list CoolingCoilsWater
       \object-list UserDefinedCoil
       \note Enter the name of the cooling coil if included in the unitary system.
  A16, \field Use DOAS DX Cooling Coil
       \type choice
       \key Yes
       \key No
       \default No
       \note If Yes, the DX cooling coil runs as 100% DOAS DX coil.
       \note If No, the DX cooling coil runs as a regular DX coil.
       \note If left blank the default is regular dx coil.
  N2 , \field DOAS DX Cooling Coil Leaving Minimum Air Temperature
       \type real
       \units C
       \minimum 0.0
       \maximum 7.2
       \default 2.0
       \note DX cooling coil leaving minimum air temperature defines the minimum DOAS DX cooling coil
       \note leaving air temperature that should be maintained to avoid frost formation. This input
       \note field is optional and only used along with the input field above.
  A17, \field Latent Load Control
       \type choice
       \key SensibleOnlyLoadControl
       \key LatentOnlyLoadControl
       \key LatentWithSensibleLoadControl
       \key LatentOrSensibleLoadControl
       \default SensibleOnlyLoadControl
       \note SensibleOnlyLoadControl is selected when thermostat control is used.
       \note LatentOnlyLoadControl is selected when humidistat control is used.
       \note LatentWithSensibleLoadControl is selected when thermostat control is used and
       \note dehumidification is required only when a sensible load exists.
       \note LatentOrSensibleLoadControl is selected when thermostat control is used and
       \note dehumidification is required any time the humidistat set point is exceeded.
  A18, \field Supplemental Heating Coil Object Type
       \type choice
       \key Coil:Heating:Gas
       \key Coil:Heating:Electric
       \key Coil:Heating:Desuperheater
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \key Coil:UserDefined
       \note Enter the type of supplemental heating coil if included in the unitary system.
       \note Only required if dehumidification control type is "CoolReheat".
  A19, \field Supplemental Heating Coil Name
       \type object-list
       \object-list HeatingCoilName
       \object-list HeatingCoilsDesuperheater
       \object-list UserDefinedCoil
       \note Enter the name of the supplemental heating coil if included in the unitary system.
       \note Only required if dehumidification control type is "CoolReheat".
  A20, \field Cooling Supply Air Flow Rate Method
       \type choice
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedCoolingValue
       \key FlowPerCoolingCapacity
       \note Enter the method used to determine the cooling supply air volume flow rate.
       \note None is used when a cooling coil is not included in the unitary system or this field may be blank.
       \note SupplyAirFlowRate is selected when the magnitude of the supply air volume is used.
       \note FlowPerFloorArea is selected when the supply air volume flow rate is based on total floor area
       \note served by the unitary system.
       \note FractionOfAutosizedCoolingValue is selected when the supply air volume is a fraction of the
       \note value determined by the simulation.
       \note FlowPerCoolingCapacity is selected when the supply air volume is a fraction of the cooling
       \note capacity as determined by the simulation.
  N3 , \field Cooling Supply Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \note Enter the magnitude of the supply air volume flow rate during cooling operation.
       \note Required field when Cooling Supply Air Flow Rate Method is SupplyAirFlowRate.
       \note This field may be blank if a cooling coil is not included in the unitary system.
  N4 , \field Cooling Supply Air Flow Rate Per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
       \note Enter the supply air volume flow rate per total floor area fraction.
       \note Required field when Cooling Supply Air Flow Rate Method is FlowPerFloorArea.
       \note This field may be blank if a cooling coil is not included in the unitary system.
  N5 , \field Cooling Fraction of Autosized Cooling Supply Air Flow Rate
       \type real
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
       \note Required field when Cooling Supply Air Flow Rate Method is FractionOfAutosizedCoolingValue.
       \note This field may be blank if a cooling coil is not included in the unitary system.
  N6 , \field Cooling Supply Air Flow Rate Per Unit of Capacity
       \type real
       \units m3/s-W
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the cooling capacity.
       \note Required field when Cooling Supply Air Flow Rate Method is FlowPerCoolingCapacity.
       \note This field may be blank if a cooling coil is not included in the unitary system.
  A21, \field Heating Supply Air Flow Rate Method
       \type choice
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedHeatingValue
       \key FlowPerHeatingCapacity
       \note Enter the method used to determine the heating supply air volume flow rate.
       \note None is used when a heating coil is not included in the unitary system or this field may be blank.
       \note SupplyAirFlowRate is selected when the magnitude of the supply air volume is used.
       \note FlowPerFloorArea is selected when the supply air volume flow rate is based on total floor area
       \note served by the unitary system.
       \note FractionOfAutosizedHeatingValue is selected when the supply air volume is a fraction of the
       \note value determined by the simulation.
       \note FlowPerHeatingCapacity is selected when the supply air volume is a fraction of the heating
       \note capacity as determined by the simulation.
  N7 , \field Heating Supply Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \note Enter the magnitude of the supply air volume flow rate during heating operation.
       \note Required field when Heating Supply Air Flow Rate Method is SupplyAirFlowRate.
       \note This field may be blank if a heating coil is not included in the unitary system.
  N8 , \field Heating Supply Air Flow Rate Per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
       \note Enter the supply air volume flow rate per total floor area fraction.
       \note Required field when Heating Supply Air Flow Rate Method is FlowPerFloorArea.
       \note This field may be blank if a heating coil is not included in the unitary system.
  N9 , \field Heating Fraction of Autosized Heating Supply Air Flow Rate
       \type real
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
       \note Required field when Heating Supply Air Flow Rate Method is FractionOfAutosizedHeatingValue.
       \note This field may be blank if a heating coil is not included in the unitary system.
  N10, \field Heating Supply Air Flow Rate Per Unit of Capacity
       \type real
       \units m3/s-W
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the heating capacity.
       \note Required field when Heating Supply Air Flow Rate Method is FlowPerHeatingCapacity.
       \note This field may be blank if a heating coil is not included in the unitary system.
  A22, \field No Load Supply Air Flow Rate Method
       \type choice
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedCoolingValue
       \key FractionOfAutosizedHeatingValue
       \key FlowPerCoolingCapacity
       \key FlowPerHeatingCapacity
       \note Enter the method used to determine the supply air volume flow rate when no cooling or heating is required.
       \note None is used when a cooling and heating coil is not included in the unitary system or this field may be blank.
       \note SupplyAirFlowRate is selected when the magnitude of the supply air volume is used.
       \note FlowPerFloorArea is selected when the supply air volume flow rate is based on total floor area
       \note served by the unitary system.
       \note FractionOfAutosizedCoolingValue is selected when the supply air volume is a fraction of the
       \note cooling value determined by the simulation.
       \note FractionOfAutosizedHeatingValue is selected when the supply air volume is a fraction of the
       \note heating value determined by the simulation.
       \note FlowPerCoolingCapacity is selected when the supply air volume is a fraction of the cooling
       \note capacity as determined by the simulation.
       \note FlowPerHeatingCapacity is selected when the supply air volume is a fraction of the heating
       \note capacity as determined by the simulation.
  N11, \field No Load Supply Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \note Enter the magnitude of the supply air volume flow rate during when no cooling or heating is required.
       \note Required field when No Load Supply Air Flow Rate Method is SupplyAirFlowRate.
  N12, \field No Load Supply Air Flow Rate Per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
       \note Enter the supply air volume flow rate per total floor area fraction.
       \note Required field when No Load Supply Air Flow Rate Method is FlowPerFloorArea.
  N13, \field No Load Fraction of Autosized Cooling Supply Air Flow Rate
       \type real
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
       \note Required field when No Load Supply Air Flow Rate Method is FractionOfAutosizedCoolingValue.
  N14, \field No Load Fraction of Autosized Heating Supply Air Flow Rate
       \type real
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
       \note Required field when No Load Supply Air Flow Rate Method is FractionOfAutosizedHeatingValue.
  N15, \field No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
       \type real
       \units m3/s-W
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the cooling capacity.
       \note Required field when No Load Supply Air Flow Rate Method is FlowPerCoolingCapacity.
  N16, \field No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
       \type real
       \units m3/s-W
       \minimum 0.0
       \note Enter the supply air volume flow rate as a fraction of the heating capacity.
       \note Required field when No Load Supply Air Flow Rate Method is FlowPerHeatingCapacity.
  N17, \field Maximum Supply Air Temperature
       \type real
       \units C
       \autosizable
       \default 80.0
       \note Enter the maximum supply air temperature leaving the heating coil.
  N18, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
       \type real
       \units C
       \default 21.0
       \note Enter the maximum outdoor dry-bulb temperature for supplemental heater operation.
  A23, \field Outdoor Dry-Bulb Temperature Sensor Node Name
       \type node
       \note If this field is blank, outdoor temperature from the weather file is used.
       \note If this field is not blank, the node name specified determines the outdoor temperature used
       \note for controlling supplemental heater operation.
  N19, \field Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 2.5
       \note Used only for water source heat pump.
       \note The maximum on-off cycling rate for the compressor.
       \note Suggested value is 2.5 for a typical heat pump.
  N20, \field Heat Pump Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 60.0
       \note Used only for water source heat pump.
       \note Time constant for the cooling coil's capacity to reach steady state after startup.
       \note Suggested value is 60 for a typical heat pump.
  N21, \field Fraction of On-Cycle Power Use
       \type real
       \minimum 0.0
       \maximum 0.05
       \default 0.01
       \note Used only for water source heat pump.
       \note The fraction of on-cycle power use to adjust the part load fraction based on
       \note the off-cycle power consumption due to crankcase heaters, controls, fans, and etc.
       \note Suggested value is 0.01 for a typical heat pump.
  N22, \field Heat Pump Fan Delay Time
       \type real
       \units s
       \minimum 0.0
       \default 60
       \note Used only for water source heat pump.
       \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
       \note Only required when fan operating mode is cycling.
       \note Enter 0 when fan operating mode is continuous.
  N23, \field Ancillary On-Cycle Electric Power
       \type real
       \units W
       \minimum 0
       \default 0
       \note Enter the value of ancillary electric power for controls or other devices consumed during the on cycle.
  N24, \field Ancillary Off-Cycle Electric Power
       \type real
       \units W
       \minimum 0
       \default 0
       \note Enter the value of ancillary electric power for controls or other devices consumed during the off cycle.
  N25, \field Design Heat Recovery Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \note Used for heat recovery to an EnergyPlus plant loop.
  N26, \field Maximum Temperature for Heat Recovery
       \type real
       \units C
       \maximum 100.0
       \minimum 0.0
       \default 80.0
       \note Enter the maximum heat recovery inlet temperature allowed for heat recovery.
  A24, \field Heat Recovery Water Inlet Node Name
       \type node
       \note Enter the name of the heat recovery water inlet node if plant water loop connections are present.
  A25, \field Heat Recovery Water Outlet Node Name
       \type node
       \note Enter the name of the heat recovery water outlet node if plant water loop connections are present.
  A26, \field Design Specification Multispeed Object Type
       \type choice
       \key UnitarySystemPerformance:Multispeed
       \note Enter the type of performance specification object used to describe the multispeed coil.
  A27; \field Design Specification Multispeed Object Name
       \type object-list
       \object-list UnitarySystemPerformaceNames
       \note Enter the name of the performance specification object used to describe the multispeed coil.

UnitarySystemPerformance:Multispeed,
       \memo The UnitarySystemPerformance object is used to specify the air flow ratio at each
       \memo operating speed. This object is primarily used for multispeed DX and water coils to allow
       \memo operation at alternate flow rates different from those specified in the coil object.
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
  A1 , \field Name
       \required-field
       \reference UnitarySystemPerformaceNames
  N1 , \field Number of Speeds for Heating
       \required-field
       \type integer
       \minimum 0
       \maximum 10
       \note Used only for Multi speed coils
       \note Enter the number of the following sets of data for air flow rates.
  N2 , \field Number of Speeds for Cooling
       \required-field
       \type integer
       \minimum 0
       \maximum 10
       \note Used only for Multi speed coils
       \note Enter the number of the following sets of data for air flow rates.
  A2 , \field Single Mode Operation
       \type choice
       \key Yes
       \key No
       \default No
       \note Controls coil operation during each HVAC timestep. 
       \note This choice does not apply to speed 1 operation.
       \note Yes = operate at the highest speed possible without exceeding the current load.
       \note No = allow operation at the average of two adjacent speeds to match the current load.
  N3 , \field Heating Speed 1 Supply Air Flow Ratio
       \required-field
       \type real
       \autosizable
       \minimum> 0
       \begin-extensible
       \note Used only for Multi speed coils
       \note Enter the lowest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N4 , \field Cooling Speed 1 Supply Air Flow Ratio
       \required-field
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the lowest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N5 , \field Heating Speed 2 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N6 , \field Cooling Speed 2 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N7 , \field Heating Speed 3 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N8 , \field Cooling Speed 3 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N9 , \field Heating Speed 4 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
  N10; \field Cooling Speed 4 Supply Air Flow Ratio
       \type real
       \autosizable
       \minimum> 0
       \note Used only for Multi speed coils
       \note Enter the next highest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.

AirLoopHVAC:Unitary:Furnace:HeatOnly,
        \memo Unitary system, heating-only with constant volume supply fan (continuous or cycling)
        \memo and heating coil (gas, electric, hot water, or steam). Identical to
        \memo AirLoopHVAC:UnitaryHeatOnly.
        \min-fields 13
   A1,  \field Name
        \required-field
        \type alpha
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Furnace Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Furnace Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of heating coil operation).
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   N1,  \field Maximum Supply Air Temperature
        \type real
        \units C
        \autosizable
        \default 80.0
   N2,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \note  This value should be > 0 and <= than the fan air flow rate.
        \units m3/s
        \minimum> 0.0
        \autosizable
   A6,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A7,  \field Supply Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan
        \note operating mode schedule values are greater than 0).
   A8,  \field Supply Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
   A9 , \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A11; \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName

AirLoopHVAC:Unitary:Furnace:HeatCool,
        \memo Unitary system, heating and cooling with constant volume supply fan (continuous or
        \memo cycling), direct expansion (DX) cooling coil, heating coil (gas, electric,
        \memo hot water, or steam), and optional reheat coil for dehumidification control.
        \memo Identical to AirLoopHVAC:UnitaryHeatCool.
        \min-fields 17
   A1,  \field Name
        \required-field
        \type alpha
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note A schedule value greater than zero (usually 1 is used) indicates that the unit is
        \note available to operate as needed. A value less than or equal to zero (usually zero
        \note is used) denotes that the unit must be off.
   A3,  \field Furnace Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Furnace Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the cooling or heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of cooling or heating coil operation). Provide a schedule
        \note with non-zero values when high humidity control is specified.
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   N1,  \field Maximum Supply Air Temperature
        \type real
        \units C
        \autosizable
        \default 80.0
   N2,  \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N3,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow fate.
   N4,  \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
        \note Only used when fan operating mode is continuous (disregarded for cycling fan mode).
        \note This air flow rate is used when no heating or cooling is required (i.e., the DX coil
        \note compressor and heating coil are off). If this field is left blank or zero, the supply
        \note air flow rate from the previous on cycle (either cooling or heating) is used.
   A6,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A7,  \field Supply Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. supply
        \note air fan operating mode schedule values not equal to 0).
   A8,  \field Supply Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
   A9 , \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A11, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
   A12, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \note  Only works with DX cooling coil types
   A13, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
   A14, \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load.  Valid only with
        \note cooling coil type CoilSystem:Cooling:DX:HeatExchangerAssisted.
        \note This control mode allows the heat exchanger to be turned
        \note on and off based on the zone dehumidification requirements.
        \note A ZoneControl:Humidistat object is also required.
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint.  Valid with all
        \note cooling coil types. When a heat exchanger assisted cooling
        \note coil is used, the heat exchanger is locked on at all times.
        \note A ZoneControl:Humidistat object is also required.
   A15, \field Reheat Coil Object Type
        \type choice
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Desuperheater
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note Only required if dehumidification control type is "CoolReheat"
        \note works with gas, electric, hot water and steam heating coils
   A16; \field Reheat Coil Name
        \note Only required if dehumidification control type is "CoolReheat"
        \type object-list
        \object-list HeatingCoilName

AirLoopHVAC:UnitaryHeatOnly,
        \memo Unitary system, heating-only with constant volume supply fan (continuous or cycling)
        \memo and heating coil (gas, electric, hot water, or steam). Identical to
        \memo AirLoopHVAC:Unitary:Furnace:HeatOnly.
        \min-fields 13
   A1,  \field Name
        \required-field
        \type alpha
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Unitary System Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Unitary System Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of heating coil operation).
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   N1,  \field Maximum Supply Air Temperature
        \type real
        \units C
        \autosizable
        \default 80.0
   N2,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \note  This value should be > 0 and <= than the fan air flow rate.
        \units m3/s
        \minimum> 0.0
        \autosizable
   A6,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A7,  \field Supply Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan
        \note operating mode schedule values are greater than 0).
   A8,  \field Supply Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
   A9 , \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A11; \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName

AirLoopHVAC:UnitaryHeatCool,
        \memo Unitary system, heating and cooling with constant volume supply fan (continuous or
        \memo cycling), direct expansion (DX) cooling coil, heating coil (gas, electric,
        \memo hot water, or steam), and optional reheat coil for dehumidification control.
        \memo Identical to AirLoopHVAC:Unitary:Furnace:HeatCool.
        \min-fields 17
   A1,  \field Name
        \required-field
        \type alpha
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Unitary System Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Unitary System Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the cooling or heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of cooling or heating coil operation). Provide a schedule
        \note with non-zero values when high humidity control is specified.
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   N1,  \field Maximum Supply Air Temperature
        \type real
        \units C
        \autosizable
        \default 80.0
   N2,  \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N3,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N4,  \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
        \note Only used when fan operating mode is continuous (disregarded for cycling fan mode).
        \note This air flow rate is used when no heating or cooling is required (i.e., the DX coil
        \note compressor and heating coil are off). If this field is left blank or zero, the supply
        \note air flow rate from the previous on cycle (either cooling or heating) is used.
   A6,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A7,  \field Supply Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. supply
        \note air fan operating mode schedule values not equal to 0).
   A8,  \field Supply Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
   A9 , \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A11, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
   A12, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \note  Only works with DX cooling coil types or
        \note Coil:Cooling:DX:VariableSpeed.
   A13, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
   A14, \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load.  Valid only with
        \note cooling coil type CoilSystem:Cooling:DX:HeatExchangerAssisted.
        \note This control mode allows the heat exchanger to be turned
        \note on and off based on the zone dehumidification requirements.
        \note A ZoneControl:Humidistat object is also required.
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint.  Valid with all
        \note cooling coil types. When a heat exchanger assisted Cooling
        \note coil is used, the heat exchanger is locked on at all times.
        \note A ZoneControl:Humidistat object is also required.
   A15, \field Reheat Coil Object Type
        \type choice
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Desuperheater
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note Only required if dehumidification control type is "CoolReheat"
        \note works with gas, electric, desuperheating, hot water and steam heating coils
   A16; \field Reheat Coil Name
        \note Only required if dehumidification control type is "CoolReheat"
        \type object-list
        \object-list HeatingCoilName

AirLoopHVAC:UnitaryHeatPump:AirToAir,
        \memo Unitary heat pump system, heating and cooling, single-speed with supply fan, direct
        \memo expansion (DX) cooling coil, DX heating coil (air-to-air heat pump), and supplemental
        \memo heating coil (gas, electric, hot water, or steam).
        \min-fields 19
   A1,  \field Name
        \required-field
        \type alpha
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note A schedule value greater than zero (usually 1 is used) indicates that the unit is
        \note available to operate as needed. A value less than or equal to zero (usually zero
        \note is used) denotes that the unit must be off.
   A3,  \field Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N2,  \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
   N3,  \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note Must be less than or equal to the fan's maximum flow rate.
        \note Only used when fan operating mode is continuous (disregarded for cycling fan mode).
        \note This air flow rate is used when no heating or cooling is required (i.e., the DX coil
        \note compressor and supplemental heating coil are off). If this field is left blank or zero,
        \note the supply air flow rate from the previous on cycle (either cooling or heating) is used.
   A5,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A6,  \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan
        \note operating mode schedule values are greater than 0 or the fan operating mode
        \note schedule name field is left blank).
   A7,  \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \note  Needs to match in the fan object
   A8,  \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:DX:SingleSpeed
        \key Coil:Heating:DX:VariableSpeed
<<<<<<< HEAD
        \key CoilSystem:IntegratedHeatPump:AirSource
        \note  Only works with Coil:Heating:DX:SingleSpeed or
        \note Coil:Heating:DX:VariableSpeed or 
        \note CoilSystem:IntegratedHeatPump:AirSource
=======
		\key COILSYSTEM:INTEGRATEDHEATPUMP:AIRSOURCE
        \note  Only works with Coil:Heating:DX:SingleSpeed or
        \note Coil:Heating:DX:VariableSpeed or
		\note COILSYSTEM:INTEGRATEDHEATPUMP:AIRSOURCE
>>>>>>> origin/ASIHPdev3
   A9,  \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsDXSingleSpeed
        \object-list HeatingCoilsDXVariableSpeed
<<<<<<< HEAD
        \object-list IntegratedHeatPumps
=======
		\object-list IntegratedHeatPumps
>>>>>>> origin/ASIHPdev3
        \note  Needs to match in the DX heating coil object
   A10, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key Coil:Cooling:DX:VariableSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
<<<<<<< HEAD
        \key CoilSystem:IntegratedHeatPump:AirSource
        \note Only works with Coil:Cooling:DX:SingleSpeed or
        \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
        \note Coil:Cooling:DX:VariableSpeed or 
        \note CoilSystem:IntegratedHeatPump:AirSource
=======
		\key COILSYSTEM:INTEGRATEDHEATPUMP:AIRSOURCE
        \note Only works with Coil:Cooling:DX:SingleSpeed or
        \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
        \note Coil:Cooling:DX:VariableSpeed or
		\note COILSYSTEM:INTEGRATEDHEATPUMP:AIRSOURCE
>>>>>>> origin/ASIHPdev3
   A11, \field Cooling Coil Name
        \required-field
        \note Needs to match in the DX cooling coil object
        \type object-list
        \object-list CoolingCoilsDXSingleSpeed
        \object-list CoolingCoilsDXVariableSpeed
<<<<<<< HEAD
        \object-list IntegratedHeatPumps
=======
		\object-list IntegratedHeatPumps
>>>>>>> origin/ASIHPdev3
   A12, \field Supplemental Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A13, \field Supplemental Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note  Needs to match in the supplemental heating coil object
   N4 , \field Maximum Supply Air Temperature from Supplemental Heater
        \required-field
        \type real
        \units C
        \autosizable
   N5 , \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
   A14, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A15, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
        \note fan cycles on and off in tandem with the cooling or heating coil).
        \note Any other schedule value indicates continuous fan mode (supply air fan operates
        \note continuously regardless of cooling or heating coil operation).
        \note Leaving this schedule name blank will default to cycling fan mode for the
        \note entire simulation period.
   A16; \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load.  Valid only with
        \note cooling coil type CoilSystem:Cooling:DX:HeatExchangerAssisted.
        \note This control mode allows the heat exchanger to be turned
        \note on and off based on the zone dehumidification requirements.
        \note A ZoneControl:Humidistat object is also required.
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint.  Valid with all
        \note cooling coil types. When a heat exchanger assisted Cooling
        \note coil is used, the heat exchanger is locked on at all times.
        \note A ZoneControl:Humidistat object is also required.

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
        \memo Unitary heat pump system, heating and cooling, single-speed with constant volume
        \memo supply fan (continuous or cycling), direct expansion (DX) cooling coil, DX heating
        \memo coil (water-to-air heat pump), and supplemental heating coil (gas, electric,
        \memo hot water, or steam).
        \min-fields 25
   A1,  \field Name
        \required-field
        \type alpha
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Supply Air Flow Rate
        \required-field
        \type real
        \note  This value should be > 0 and <= than the fan air flow rate.
        \units m3/s
        \minimum> 0.0
        \autosizable
   A5,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A6,  \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \note  Only works with On/Off Fan
   A7,  \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansOnOff
        \note Needs to match Fan:OnOff object
   A8,  \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:WaterToAirHeatPump:ParameterEstimation
        \key Coil:Heating:WaterToAirHeatPump:EquationFit
        \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
   A9,  \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsWaterToAirHP
        \object-list HeatingCoilsWaterToAirVSHP
        \note  Needs to match in the water-to-air heat pump heating coil object
   N2,  \field Heating Convergence
        \required-field
        \type real
        \minimum> 0.0
        \default 0.001
   A10, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:WaterToAirHeatPump:ParameterEstimation
        \key Coil:Cooling:WaterToAirHeatPump:EquationFit
        \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
   A11, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsWaterToAirHP
        \object-list CoolingCoilsWaterToAirVSHP
        \note Needs to match in the water-to-air heat pump cooling coil object
   N3,  \field Cooling Convergence
        \required-field
        \type real
        \minimum> 0.0
        \default 0.001
   N4,  \field Maximum Cycling Rate
        \type real
        \units cycles/hr
        \minimum 0.0
        \maximum 5.0
        \default 2.5
        \note The maximum on-off cycling rate for the compressor
        \note Suggested value is 2.5 for a typical heat pump
   N5,  \field Heat Pump Time Constant
        \type real
        \units s
        \minimum 0.0
        \maximum 500.0
        \default 60.0
        \note Time constant for the cooling coil's capacity to reach steady state after startup
        \note Suggested value is 60 for a typical heat pump
   N6,  \field Fraction of On-Cycle Power Use
        \minimum 0.0
        \maximum 0.05
        \default 0.01
        \note The fraction of on-cycle power use to adjust the part load fraction based on
        \note the off-cycle power consumption due to crankcase heaters, controls, fans, and etc.
        \note Suggested value is 0.01 for a typical heat pump
   N7,  \field Heat Pump Fan Delay Time
        \units s
        \minimum 0.0
        \default 60
        \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
        \note Only required when fan operating mode is cycling
        \note Enter 0 when fan operating mode is continuous
   A12, \field Supplemental Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A13, \field Supplemental Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note  Needs to match in the supplemental heating coil object
   N8,  \field Maximum Supply Air Temperature from Supplemental Heater
        \required-field
        \type real
        \units C
        \autosizable
   N9, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
   A14, \field Outdoor Dry-Bulb Temperature Sensor Node Name
        \type node
   A15, \field Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
   A16, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that controls fan operation. Schedule values of 0 denote
        \note cycling fan operation (fan cycles with cooling or heating coil). Schedule values greater
        \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
        \note The fan operating mode defaults to cycling fan operation if this field is left blank.
   A17, \field Dehumidification Control Type
        \type choice
        \key None
        \key CoolReheat
        \default None
        \note None = meet sensible load only
        \note CoolReheat = cool beyond the dry-bulb setpoint.
        \note as required to meet the humidity setpoint.  Valid only with
        \note Coil:Cooling:WaterToAirHeatPump:EquationFit or
        \note Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
   A18; \field Heat Pump Coil Water Flow Mode
        \type choice
        \key Constant
        \key Cycling
        \key ConstantOnDemand
        \default Cycling
        \note used only when the heat pump coils are of the type WaterToAirHeatPump:EquationFit
        \note Constant results in 100% water flow regardless of compressor PLR
        \note Cycling results in water flow that matches compressor PLR
        \note ConstantOnDemand results in 100% water flow whenever the coil is on, but is 0% whenever the coil has no load

AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass,
        \memo Unitary system, heating and cooling with constant volume supply fan (continuous or
        \memo cycling), direct expansion (DX) cooling coil, heating coil (gas, electric,
        \memo hot water, steam, or DX air-to-air heat pump) and bypass damper for variable volume
        \memo flow to terminal units. Used with AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat
        \memo or AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat.
        \min-fields 23
   A1,  \field Name
        \required-field
        \type alpha
        \note Enter a unique name for this unitary system.
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
        \note Enter the availability schedule name. Schedule values of zero denote system
        \note is Off. Non-zero schedule values denote system is available to operate.
   N1 , \field Cooling Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0.0
        \note Enter the system air flow rate during cooling
        \note operation or specify autosize.
   N2 , \field Heating Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0.0
        \note Enter the system air flow rate during heating
        \note operation or specify autosize.
   N3 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note Only used when the supply air fan operating mode is continuous (see field
        \note Supply air fan operating mode schedule name). This system air flow rate
        \note is used when no heating or cooling is required and the coils are off.
        \note If this field is left blank or zero, the system air flow rate from the
        \note previous on cycle (either cooling or heating) is used.
   N4 , \field Cooling Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum 0.0
        \note Enter the outdoor air flow rate during
        \note cooling operation or specify autosize.
   N5 , \field Heating Outdoor Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum 0.0
        \note Enter the outdoor air flow rate during
        \note heating operation or specify autosize.
   N6 , \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note Only used when the supply air fan operating mode is continuous (see field
        \note Supply air fan operating mode schedule name). This outdoor air flow rate
        \note is used when no heating or cooling is required and the coils are off.
        \note If this field is left blank or zero, the outdoor air flow rate from the previous on cycle
        \note (either cooling or heating) is used.
   A3 , \field Outdoor Air Flow Rate Multiplier Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule that contains multipliers for the outdoor air
        \note flow rates. Schedule values must be from 0 to 1.
        \note If field is left blank, model assumes multiplier is 1 for the entire simulation period.
   A4 , \field Air Inlet Node Name
        \required-field
        \type node
        \note Enter the name of the unitary system's air inlet node.
   A5 , \field Bypass Duct Mixer Node Name
        \required-field
        \type node
        \note Enter the name of the bypass duct mixer node. This name should be the name
        \note of the return air node for the outdoor air mixer associated with this system.
        \note This node name must be different from the air inlet node name.
   A6 , \field Bypass Duct Splitter Node Name
        \required-field
        \type node
        \note Enter the name of the bypass duct splitter node.
        \note This splitter air node is the outlet node of the last component in this unitary
        \note system. For blow through fan placement, the splitter air node is the outlet
        \note node of the heating coil. For draw through fan placement, the splitter node
        \note is the outlet node of the supply air fan.
   A7 , \field Air Outlet Node Name
        \required-field
        \type node
        \note Enter the name of the unitary system's air outlet node.
   A8,  \field Outdoor Air Mixer Object Type
        \required-field
        \type choice
        \key OutdoorAir:Mixer
        \note currently only one type OutdoorAir:Mixer object is available.
   A9 , \field Outdoor Air Mixer Name
        \required-field
        \type object-list
        \object-list OutdoorAirMixers
        \note Enter the name of the outdoor air mixer used with this unitary system.
   A10, \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Specify the type of supply air fan used in this unitary system.
   A11, \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \note Enter the name of the supply air fan used in this unitary system.
   A12, \field Supply Air Fan Placement
        \required-field
        \type choice
        \key BlowThrough
        \key DrawThrough
        \note Specify supply air fan placement as either blow through or draw through.
        \note BlowThrough means the supply air fan is located before the cooling
        \note coil. DrawThrough means the supply air fan is located after the heating coil.
   A13, \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule to control the supply air fan. Schedule Name values of zero
        \note mean that the supply air fan will cycle off if there is no cooling or heating load
        \note in any of the zones being served by this system. Non-zero schedule values mean
        \note that the supply air fan will operate continuously even if there is no cooling or
        \note heating load in any of the zones being served. If this field is left blank,
        \note the supply air fan will operate continuously for the entire simulation period.
   A14, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:SingleSpeed
        \key CoilSystem:Cooling:DX:HeatExchangerAssisted
        \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
        \note Specify the type of cooling coil used in this unitary system.
   A15, \field Cooling Coil Name
        \required-field
        \type object-list
        \object-list CoolingCoilsDXMultiModeOrSingleSpeed
        \note Enter the name of the cooling coil used in this unitary system.
   A16, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:DX:SingleSpeed
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with DX, gas, electric, hot water and steam heating coils
        \note Specify the type of heating coil used in this unitary system.
   A17, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilName
        \note Enter the name of the heating coil used in this unitary system.
   A18, \field Priority Control Mode
        \type choice
        \key CoolingPriority
        \key HeatingPriority
        \key ZonePriority
        \default ZonePriority
        \note CoolingPriority = system provides cooling if any zone requires cooling.
        \note HeatingPriority = system provides heating if any zone requires heating.
        \note ZonePriority = system controlled based on the total number of zones
        \note requiring cooling or heating (highest number of zones
        \note in cooling or heating determines the system's operating mode).
   N7 , \field Minimum Outlet Air Temperature During Cooling Operation
        \type real
        \units C
        \minimum> 0.0
        \default 8.0
        \note Specify the minimum outlet air temperature allowed for this unitary system
        \note during cooling operation. This value should be less than the maximum outlet
        \note air temperature during heating operation.
   N8 , \field Maximum Outlet Air Temperature During Heating Operation
        \type real
        \units C
        \minimum> 0.0
        \default 50.0
        \note Specify the maximum outlet air temperature allowed for this unitary system
        \note during heating operation. This value should be greater than the minimum outlet
        \note air temperature during cooling operation.
   A19; \field Dehumidification Control Type
        \type choice
        \key None
        \key Multimode
        \key CoolReheat
        \default None
        \note None = meet sensible load only.
        \note Multimode = activate enhanced dehumidification mode
        \note as needed and meet sensible load.  Valid only with
        \note Coil:Cooling:DX:TwoStageWithHumidityControlMode.
        \note CoolReheat = cool beyond the Dry-Bulb temperature setpoint
        \note as required to meet the humidity setpoint.  Valid only with
        \note Coil:Cooling:DX:TwoStageWithHumidityControlMode.
        \note For all dehumidification controls, the max humidity setpoint
        \note on this unitary system's air outlet node is used.
        \note This must be set using ZoneControl:Humidistat and
        \note SetpointManager:SingleZone:Humidity:Maximum,
        \note SetpointManager:MultiZone:Humidity:Maximum or
        \note SetpointManager:MultiZone:MaximumHumidity:Average objects.

AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
        \memo Unitary system, heating and cooling, multi-speed with constant volume supply fan
        \memo (continuous or cycling), direct expansion (DX) cooling coil, heating coil
        \memo (DX air-to-air heat pump, gas, electric, hot water, or steam), and supplemental
        \memo heating coil (gas, electric, hot water, or steam).
        \min-fields 31
   A1,  \field Name
        \required-field
        \type alpha
   A2,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Air Outlet Node Name
        \required-field
        \type node
   A5,  \field Controlling Zone or Thermostat Location
        \required-field
        \type object-list
        \object-list ZoneNames
   A6,  \field Supply Air Fan Object Type
        \required-field
        \type choice
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \note Select the type of supply air fan used in this unitary system.
   A7,  \field Supply Air Fan Name
        \required-field
        \type object-list
        \object-list FansCVandOnOff
        \note Enter the name of the supply air fan used in this unitary system.
   A8,  \field Supply Air Fan Placement
        \required-field
        \type choice
        \key BlowThrough
        \key DrawThrough
        \note Select supply air fan placement as either BlowThrough or DrawThrough.
        \note BlowThrough means the supply air fan is located before the cooling
        \note coil. DrawThrough means the supply air fan is located after the heating coil
        \note but before the optional supplemental heating coil.
   A9 , \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Enter the name of a schedule to control the supply air fan. Schedule values of zero
        \note mean that the supply air fan will cycle off if there is no cooling or heating load
        \note in the control zone. Non-zero schedule values mean that the supply air fan
        \note will operate continuously even if there is no cooling or heating load
        \note in the control zone. If this field is left blank, the supply air fan will
        \note operate continuously for the entire simulation period.
   A10, \field Heating Coil Object Type
        \required-field
        \type choice
        \key Coil:Heating:DX:MultiSpeed
        \key Coil:Heating:Electric:MultiStage
        \key Coil:Heating:Gas:MultiStage
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note Multi Speed DX, Electric, Gas, and Single speed Water and Steam coils
   A11, \field Heating Coil Name
        \required-field
        \type object-list
        \object-list HeatingCoilsDXMultiSpeed
        \object-list HeatingCoilsElectricMultiStage
        \object-list HeatingCoilsGasMultiStage
   N1 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
        \type real
        \default -8.0
        \units C
        \note Needs to match the corresponding minimum outdoor temperature defined
        \note in the DX heating coil object.
   A12, \field Cooling Coil Object Type
        \required-field
        \type choice
        \key Coil:Cooling:DX:MultiSpeed
        \note Only works with Coil:Cooling:DX:MultiSpeed
   A13, \field Cooling Coil Name
        \required-field
        \note Needs to match in the DX Cooling Coil object
        \type object-list
        \object-list CoolingCoilsDXMultiSpeed
   A14, \field Supplemental Heating Coil Object Type
        \type choice
        \key Coil:Heating:Gas
        \key Coil:Heating:Electric
        \key Coil:Heating:Water
        \key Coil:Heating:Steam
        \note works with gas, electric, hot water and steam heating coils
   A15, \field Supplemental Heating Coil Name
        \type object-list
        \object-list HeatingCoilName
        \note Needs to match in the supplemental heating coil object
   N2 , \field Maximum Supply Air Temperature from Supplemental Heater
        \type real
        \units C
        \autosizable
   N3 , \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
        \type real
        \maximum 21.0
        \default 21.0
        \units C
   N4 , \field Auxiliary On-Cycle Electric Power
        \type real
        \units W
        \minimum 0
        \default 0
   N5 , \field Auxiliary Off-Cycle Electric Power
        \type real
        \units W
        \minimum 0
        \default 0
   N6 , \field Design Heat Recovery Water Flow Rate
        \type real
        \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
        \note Used for heat recovery to an EnergyPlus plant loop.
        \units m3/s
        \ip-units gal/min
        \minimum 0.0
        \default 0.0
   N7,  \field Maximum Temperature for Heat Recovery
        \units C
        \maximum 100.0
        \minimum 0.0
        \default 80.0
   A16, \field Heat Recovery Water Inlet Node Name
        \type node
   A17, \field Heat Recovery Water Outlet Node Name
        \type node
   N8 , \field No Load Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0
        \autosizable
        \note Only used when the supply air fan operating mode is continuous (see field
        \note Supply Air Fan Operating Mode Schedule Name). This air flow rate
        \note is used when no heating or cooling is required and the coils are off.
        \note If this field is left blank or zero, the supply air flow rate from the
        \note previous on cycle (either cooling or heating) is used.
   N9, \field Number of Speeds for Heating
        \required-field
        \type integer
        \minimum 1
        \maximum 4
        \note Enter the number of the following sets of data for air flow rates.
        \note If Heating Coil Object Type is Coil:Heating:Water or Coil:Heating:Steam,
        \note this field should be 1.
   N10, \field Number of Speeds for Cooling
        \required-field
        \type integer
        \minimum 2
        \maximum 4
        \note Enter the number of the following sets of data for air flow rates.
   N11, \field Heating Speed 1 Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during heating
        \note operation or specify autosize.
   N12, \field Heating Speed 2 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during heating
        \note operation or specify autosize.
   N13, \field Heating Speed 3 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during heating
        \note operation or specify autosize.
   N14, \field Heating Speed 4 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during heating
        \note operation or specify autosize.
   N15, \field Cooling Speed 1 Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during cooling
        \note operation or specify autosize.
   N16, \field Cooling Speed 2 Supply Air Flow Rate
        \required-field
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during cooling
        \note operation or specify autosize.
   N17, \field Cooling Speed 3 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during cooling
        \note operation or specify autosize.
   N18; \field Cooling Speed 4 Supply Air Flow Rate
        \type real
        \units m3/s
        \autosizable
        \minimum> 0
        \note Enter the operating supply air flow rate during cooling
        \note operation or specify autosize.

\group Variable Refrigerant Flow Equipment

AirConditioner:VariableRefrigerantFlow,
       \memo Variable refrigerant flow (VRF) air-to-air heat pump condensing unit (includes one
       \memo or more electric compressors and outdoor fan). Serves one or more VRF zone terminal
       \memo units. See ZoneHVAC:TerminalUnit:VariableRefrigerantFlow and ZoneTerminalUnitList.
       \min-fields 37
  A1 , \field Heat Pump Name
       \required-field
       \type alpha
       \note Enter a unique name for this variable refrigerant flow heat pump.
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a schedule that defines the availability of the unit.
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available.
       \note If this field is left blank, the unit is available the entire simulation.
  N1 , \field Gross Rated Total Cooling Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Enter the total cooling capacity in watts at rated conditions or set to autosize.
       \note Total cooling capacity not accounting for the effect of supply air fan heat
  N2 , \field Gross Rated Cooling COP
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.3
       \note Enter the coefficient of performance at rated conditions or leave blank to use default.
       \note COP includes compressor and condenser fan electrical energy input
       \note COP does not include supply fan heat or supply fan electric power input
  N3 , \field Minimum Outdoor Temperature in Cooling Mode
       \type real
       \units C
       \default -6.0
       \note Enter the minimum outdoor temperature allowed for cooling operation.
       \note Cooling is disabled below this temperature.
  N4 , \field Maximum Outdoor Temperature in Cooling Mode
       \type real
       \units C
       \default 43.0
       \note Enter the maximum outdoor temperature allowed for cooling operation.
       \note Cooling is disabled above this temperature.
  A3 , \field Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note Enter a curve name that represents full load cooling capacity ratio as a
       \note function of outdoor dry-bulb temperature and indoor wet-bulb temperature.
       \note Up to two curves are allowed if the performance cannot be represented by a single curve.
       \note The following two fields are used if two curves are required.
  A4 , \field Cooling Capacity Ratio Boundary Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note This curve object is used to allow separate low and high cooling capacity ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb temperature given weighted
       \note average indoor wet-bulb temperature. If a single performance curve is used,
       \note leave this field blank.
  A5 , \field Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note This curve object is used to describe the high outdoor temperature
       \note performance curve used to describe cooling capacity ratio.
       \note This curve is used when a single performance curve does not accurately describe
       \note cooling capacity ratio as a function of temperature.
       \note If a single performance curve is used, leave this field blank.
  A6 , \field Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note Enter a curve name that represents cooling energy ratio as a function of
       \note outdoor dry-bulb temperature and indoor wet-bulb temperature
  A7 , \field Cooling Energy Input Ratio Boundary Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note This curve object is used to allow separate low and high cooling energy input ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb temperature given weighted
       \note average indoor wet-bulb temperature. If a single performance curve is used,
       \note leave this field blank.
  A8 , \field Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note This curve object is used to describe the high outdoor temperature
       \note performance curve used to describe cooling energy ratio.
       \note This curve is used when a single performance curve does not accurately describe
       \note cooling energy ratio as a function of temperature
  A9 , \field Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note Enter a curve name that represents cooling energy ratio as a function of
       \note part-load ratio for part-load ratios less than or equal to 1.
       \note If this field is left blank, the model assumes energy is proportional to
       \note part-load ratio.
  A10, \field Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note Enter a curve name that represents cooling energy ratio as a function of
       \note part-load ratio for part-load ratios greater than 1. Part-load ratios
       \note can exceed 1 in variable speed compression systems.
       \note If this field is left blank, the model assumes energy is proportional to
       \note part-load ratio.
  A11, \field Cooling Combination Ratio Correction Factor Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note This curve defines how rated capacity changes when the total indoor terminal unit cooling
       \note capacity is greater than the Gross Rated Total Cooling Capacity defined in this object.
       \note If this field is left blank, the model assumes total indoor terminal unit cooling
       \note capacity is equal to the Gross Rated Total Cooling Capacity defined above.
  A12, \field Cooling Part-Load Fraction Correlation Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note This curve defines the cycling losses when the heat pump compressor cycles on and off
       \note below the Minimum Heat Pump Part-Load Ratio specified in the field below.
  N5 , \field Gross Rated Heating Capacity
       \type real
       \units W
       \autosizable
       \note Enter the heating capacity in watts at rated conditions or set to autosize.
       \note Heating capacity not accounting for the effect of supply air fan heat
  N6 , \field Rated Heating Capacity Sizing Ratio
       \type real
       \units W/W
       \minimum 1.0
       \default 1.0
       \note If the Gross Rated Heating Capacity is autosized, the heating capacity is sized
       \note to be equal to the cooling capacity multiplied by this sizing ratio. The zone
       \note terminal unit heating coils are also sized using this ratio unless the sizing
       \note ratio input in the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object is entered.
  N7 , \field Gross Rated Heating COP
       \type real
       \units W/W
       \note COP includes compressor and condenser fan electrical energy input
       \note COP does not include supply fan heat or supply fan electrical energy input
       \default 3.4
  N8 , \field Minimum Outdoor Temperature in Heating Mode
       \type real
       \units C
       \default -20.0
       \note Enter the minimum outdoor temperature allowed for heating operation.
  N9 , \field Maximum Outdoor Temperature in Heating Mode
       \type real
       \units C
       \default 16.0
       \note Enter the maximum outdoor temperature allowed for heating operation.
  A13, \field Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note Enter a curve name that represents full load heating capacity ratio as a
       \note function of outdoor wet-bulb temperature and indoor dry-bulb temperature.
       \note Outdoor dry-bulb temperature may be used if wet-bulb temperature data is unavailable.
       \note See Heating Performance Curve Outdoor Temperature Type input below to determine which
       \note outdoor temperature type to use.
       \note Up to two curves are allowed if the performance cannot be represented by a single curve.
       \note The following two fields are used if two curves are required.
  A14, \field Heating Capacity Ratio Boundary Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note This curve object is used to allow separate low and high heating capacity ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb or wet-bulb temperature
       \note given weighted average indoor dry-bulb temperature. See Heating Performance Curve
       \note Outdoor Temperature Type input below to determine which outdoor temperature type to use.
       \note If a single performance curve is used, leave this field blank.
  A15, \field Heating Capacity Ratio Modifier Function of High Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note This curve object is used to describe the high outdoor temperature
       \note performance curve used to describe heating capacity ratio.
       \note This curve is used when a single performance curve does not accurately describe
       \note heating capacity ratio as a function of temperature.
       \note If a single performance curve is used, leave this field blank.
  A16, \field Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note Enter a curve name that represents heating energy ratio as a function of
       \note outdoor wet-bulb temperature and indoor dry-bulb temperature
       \note Outdoor dry-bulb temperature may be used if wet-bulb temperature data is unavailable.
       \note See Heating Performance Curve Outdoor Temperature Type input below to determine which
       \note outdoor temperature type to use.
  A17, \field Heating Energy Input Ratio Boundary Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note This curve object is used to allow separate low and high heating energy input ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb or wet-bulb temperature
       \note given weighted average indoor dry-bulb temperature. See Heating Performance Curve
       \note Outdoor Temperature Type input below to determine which outdoor temperature type to use.
       \note If a single performance curve is used, leave this field blank.
  A18, \field Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note This curve object is used to allow separate performance curves for heating energy.
       \note If a single performance curve is used, leave this field blank.
  A19, \field Heating Performance Curve Outdoor Temperature Type
       \type choice
       \key DryBulbTemperature
       \key WetBulbTemperature
       \default WetBulbTemperature
       \note Determines temperature type for heating capacity curves and heating energy curves.
       \note This input determines whether the outdoor air dry-bulb or wet-bulb temperature
       \note is used to evaluate these curves.
  A20, \field Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note This curve represents the heating energy input ratio for part-load ratios less than 1.
  A21, \field Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note This curve represents the heating energy input ratio for part-load ratios greater than 1.
  A22, \field Heating Combination Ratio Correction Factor Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note This curve defines how rated capacity changes when the total indoor terminal unit heating
       \note capacity is greater than the Gross Rated Heating Capacity defined in this object.
       \note If this field is left blank, the model assumes total indoor terminal unit heating
       \note capacity is equal to the Gross Rated Heating Capacity defined above.
  A23, \field Heating Part-Load Fraction Correlation Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note This curve defines the cycling losses when the heat pump compressor cycles on and off
       \note below the Minimum Heat Pump Part-Load Ratio specified in the following field.
  N10, \field Minimum Heat Pump Part-Load Ratio
       \type real
       \units dimensionless
       \note Enter the minimum heat pump part-load ratio (PLR). When the cooling or heating PLR is
       \note below this value, the heat pump compressor will cycle to meet the cooling or heating
       \note demand.
       \default 0.15
  A24, \field Zone Name for Master Thermostat Location
       \type object-list
       \object-list ZoneNames
       \note Enter the name of the zone where the master thermostat is located.
  A25, \field Master Thermostat Priority Control Type
       \type choice
       \key LoadPriority
       \key ZonePriority
       \key ThermostatOffsetPriority
       \key MasterThermostatPriority
       \key Scheduled
       \default MasterThermostatPriority
       \note Choose a thermostat control logic scheme. If these control types fail to control zone
       \note temperature within a reasonable limit, consider using multiple VRF systems
  A26, \field Thermostat Priority Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note this field is required if Master Thermostat Priority Control Type is Scheduled.
       \note Schedule values of 0 denote cooling, 1 for heating, and all other values disable the system.
  A27, \field Zone Terminal Unit List Name
       \required-field
       \type object-list
       \object-list ZoneTerminalUnitListNames
       \note Enter the name of a ZoneTerminalUnitList. This list connects zone terminal units to this
       \note heat pump.
  A28, \field Heat Pump Waste Heat Recovery
       \type choice
       \key No
       \key Yes
       \default No
       \note This field enables heat recovery operation within this VRF outdoor unit.
  N11, \field Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
       \type real
       \units m
       \note Enter the equivalent length of the farthest terminal unit from the condenser
  N12, \field Vertical Height used for Piping Correction Factor
       \type real
       \units m
       \note Enter the height difference between the highest and lowest terminal unit
  A29, \field Piping Correction Factor for Length in Cooling Mode Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list BiquadraticCurves
       \object-list UniVariateTables
       \object-list BiVariateTables
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR)
       \note where L = length and CR = combination ratio
       \note specifies coefficients for a0, a1, a2, and a3 in the PCF equation
  N13, \field Piping Correction Factor for Height in Cooling Mode Coefficient
       \type real
       \units 1/m
       \default 0
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR) + a6*H
       \note where L = length, H = height, and CR = combination ratio
       \note specifies coefficient a4 (or a6 for biquadratic) in the PCF equation
  N14, \field Equivalent Piping Length used for Piping Correction Factor in Heating Mode
       \type real
       \units m
       \note Enter the equivalent length of the farthest terminal unit from the condenser
  A30, \field Piping Correction Factor for Length in Heating Mode Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list BiquadraticCurves
       \object-list UniVariateTables
       \object-list BiVariateTables
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR) + a6*H
       \note where L = length and CR = combination ratio
       \note specifies coefficients for a0, a1, a2, and a3 (or a0-a5 for biquadratic) in the PCF equation
  N15, \field Piping Correction Factor for Height in Heating Mode Coefficient
       \type real
       \units 1/m
       \default 0
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR) + a6*H
       \note where L = length, H = height, and CR = combination ratio
       \note specifies coefficient a4 (or a6 for biquadratic) in the PCF equation
  N16, \field Crankcase Heater Power per Compressor
       \type real
       \units W
       \default 33.0
       \note Enter the value of the resistive heater located in the compressor(s). This heater
       \note is used to warm the refrigerant and oil when the compressor is off.
  N17, \field Number of Compressors
       \type integer
       \units dimensionless
       \default 2
       \note Enter the total number of compressor. This input is used only for crankcase
       \note heater calculations.
  N18, \field Ratio of Compressor Size to Total Compressor Capacity
       \type real
       \units W/W
       \default 0.5
       \note Enter the ratio of the first stage compressor to total compressor capacity.
       \note All other compressors are assumed to be equally sized. This inputs is used
       \note only for crankcase heater calculations.
  N19, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled.
  A31, \field Defrost Strategy
       \type choice
       \key ReverseCycle
       \key Resistive
       \default Resistive
       \note Select a defrost strategy. Reverse cycle reverses the operating mode from heating to cooling
       \note to melt frost formation on the condenser coil. The resistive strategy uses a resistive heater
       \note to melt the frost.
  A32, \field Defrost Control
       \type choice
       \key Timed
       \key OnDemand
       \default Timed
       \note Choose a defrost control type. Either use a fixed Timed defrost period or select
       \note OnDemand to defrost only when necessary.
  A33, \field Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note A valid performance curve must be used if reversecycle defrost strategy is selected.
  N20, \field Defrost Time Period Fraction
       \type real
       \units dimensionless
       \minimum 0.0
       \default 0.058333
       \note Fraction of time in defrost mode.
       \note Only applicable if timed defrost control is specified.
  N21, \field Resistive Defrost Heater Capacity
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Enter the size of the resistive defrost heating element.
       \note Only applicable if resistive defrost strategy is specified
       \ip-units W
  N22, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which defrost operation is disabled.
  A34, \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \key WaterCooled
       \default AirCooled
       \note Select either an air-cooled, evaporatively-cooled or water-cooled condenser.
  A35, \field Condenser Inlet Node Name
       \type node
       \note Choose an outside air node name or leave this field blank to use weather data.
       \note If this field is blank, the Condenser Type is assumed to be AirCooled.
       \note This input must be specified if Condenser Type = WaterCooled.
  A36, \field Condenser Outlet Node Name
       \type node
       \note Enter a water outlet node name if Condenser Type = WaterCooled.
       \note Leave this field blank if Condenser Type = Air or EvaporativelyCooled.
  N23, \field Water Condenser Volume Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \autosizable
       \note Only used when Condenser Type = WaterCooled.
  N24, \field Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
       \note Enter the effectiveness of the evaporatively cooled condenser.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
  N25, \field Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
  N26, \field Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
  A37, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
       \note A separate storage tank may be used to supply an evaporatively cooled condenser.
  N27, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N28, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A38, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A39, \field Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key PropaneGas
       \key Diesel
       \key Gasoline
       \key FuelOil#1
       \key FuelOil#2
       \key OtherFuel1
       \key OtherFuel2
       \default Electricity
  N29, \field Minimum Outdoor Temperature in Heat Recovery Mode
       \type real
       \units C
       \note The minimum outdoor temperature below which heat
       \note recovery mode will not operate.
  N30, \field Maximum Outdoor Temperature in Heat Recovery Mode
       \type real
       \units C
       \note The maximum outdoor temperature above which heat
       \note recovery mode will not operate.
  A40, \field Heat Recovery Cooling Capacity Modifier Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note Enter the name of a performance curve which represents
       \note the change in cooling capacity when heat recovery is active
       \note A default constant of 0.9 is used if this input is blank
  N31, \field Initial Heat Recovery Cooling Capacity Fraction
       \type real
       \units W/W
       \default 0.5
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Cooling Capacity Modifier and Heat Recovery
       \note Cooling Capacity Time Constant
  N32, \field Heat Recovery Cooling Capacity Time Constant
       \type real
       \units hr
       \default 0.15
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  A41, \field Heat Recovery Cooling Energy Modifier Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note Enter the name of a performance curve which represents
       \note the change in cooling energy when heat recovery is active
       \note A default constant of 1.1 is used if this input is blank
  N33, \field Initial Heat Recovery Cooling Energy Fraction
       \type real
       \units W/W
       \default 1.0
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
  N34, \field Heat Recovery Cooling Energy Time Constant
       \type real
       \units hr
       \default 0
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  A42, \field Heat Recovery Heating Capacity Modifier Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note Enter the name of a performance curve which represents
       \note the change in heating capacity when heat recovery is active
       \note A default constant of 1.1 is used if this input is blank
  N35, \field Initial Heat Recovery Heating Capacity Fraction
       \type real
       \units W/W
       \default 1
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Heating Capacity Modifier and Heat Recovery
       \note Heating Capacity Time Constant
  N36, \field Heat Recovery Heating Capacity Time Constant
       \type real
       \units hr
       \default 0.15
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
  A43, \field Heat Recovery Heating Energy Modifier Curve Name
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note Enter the name of a performance curve which represents
       \note the change in heating electric consumption rate when heat recovery is active
       \note A default constant of 1.1 is used if this input is blank
  N37, \field Initial Heat Recovery Heating Energy Fraction
       \type real
       \units W/W
       \default 1
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
  N38; \field Heat Recovery Heating Energy Time Constant
       \type real
       \units hr
       \default 0
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode

AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl,
       \memo This is a key object in the new physics based VRF model applicable for Fluid
       \memo Temperature Control
       \memo It describes the Variable Refrigerant Flow system excluding the performance of indoor units
       \memo Indoor units are modeled separately, see ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \min-fields 9
  A1 , \field Heat Pump Name
       \required-field
       \type alpha
       \note Enter a unique name for this variable refrigerant flow heat pump
  A2 , \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a schedule that defines the availability of the unit
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
  A3 , \field Zone Terminal Unit List Name
       \required-field
       \type object-list
       \object-list ZoneTerminalUnitListNames
       \note Enter the name of a ZoneTerminalUnitList. This list connects zone terminal units to this
       \note heat pump
  A4 , \field Refrigerant Type
       \type object-list
       \object-list FluidNames
       \default R410A
  N1 , \field Rated Evaporative Capacity
       \type real
       \units W
       \minimum> 0.0
       \default 40000
       \note Enter the total evaporative capacity in watts at rated conditions
       \note This is the capacity corresponding to the max compressor speed at rated conditions
       \note The actual evaporative capacity is obtained by multiplying the
       \note rated capacity with the modification factor calculated by Evaporative
       \note Capacity Multiplier Function of Temperature Curve
  N2 , \field Rated Compressor Power Per Unit of Rated Evaporative Capacity
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.35
       \note Enter the rated compressor power per Watt of rated evaporative capacity [W/W]
       \note Rated compressor power corresponds to the max compressor speed at rated conditions
       \note The actual compressor power is obtained by multiplying the
       \note rated power with the modification factor calculated by Compressor
       \note Power Multiplier Function of Temperature Curve
  N3 , \field Minimum Outdoor Air Temperature in Cooling Mode
       \type real
       \units C
       \default -6.0
       \note Enter the minimum outdoor temperature allowed for cooling operation
       \note Cooling is disabled below this temperature
  N4 , \field Maximum Outdoor Air Temperature in Cooling Mode
       \type real
       \units C
       \default 43.0
       \note Enter the maximum outdoor temperature allowed for cooling operation
       \note Cooling is disabled above this temperature
  N5 , \field Minimum Outdoor Air Temperature in Heating Mode
       \type real
       \units C
       \default -20.0
       \note Enter the minimum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
  N6 , \field Maximum Outdoor Air Temperature in Heating Mode
       \type real
       \units C
       \default 16.0
       \note Enter the maximum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
  N7 , \field Reference Outdoor Unit Superheating
       \type real
       \units deltaC
       \default 3
  N8 , \field Reference Outdoor Unit Subcooling
       \type real
       \units deltaC
       \default 5
  A5 , \field Refrigerant Temperature Control Algorithm for Indoor Unit
       \type choice
       \key ConstantTemp
       \key VariableTemp
       \default VariableTemp
  N9 , \field Reference Evaporating Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 6.0
  N10, \field Reference Condensing Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 44.0
  N11, \field Variable Evaporating Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 4.0
  N12, \field Variable Evaporating Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 13.0
  N13, \field Variable Condensing Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 42.0
  N14, \field Variable Condensing Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 46.0
  N15, \field Outdoor Unit Fan Power Per Unit of Rated Evaporative Capacity
       \note Enter the outdoor unit fan power per Watt of rated evaporative capacity [W/W]
       \units dimensionless
       \minimum> 0.0
       \default 4.25E-3
       \type real
  N16, \field Outdoor Unit Fan Flow Rate Per Unit of Rated Evaporative Capacity
       \note This field is only used if the previous is set to autocalculate and performance input method is NominalCapacity
       \units m3/s-W
       \minimum> 0.0
       \default 7.50E-5
       \type real
  A6 , \field Outdoor Unit Evaporating Temperature Function of Superheating Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCurves
       \object-list UniVariateTables
  A7 , \field Outdoor Unit Condensing Temperature Function of Subcooling Curve Name
       \required-field
       \type object-list
       \object-list QuadraticCurves
       \object-list UniVariateTables
  N17, \field Diameter of Main Pipe Connecting Outdoor Unit to Indoor Units
       \note used to calculate the piping loss
       \type real
       \units m
       \minimum 0.0
       \default 0.0762
  N18, \field Length of Main Pipe Connecting Outdoor Unit to Indoor Units
       \note used to calculate the heat loss of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 30.0
  N19, \field Equivalent Length of Main Pipe Connecting Outdoor Unit to Indoor Units
       \note used to calculate the refrigerant pressure drop of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 36.0
  N20, \field Height Difference Between Outdoor Unit and Indoor Units
       \note Difference between outdoor unit height and indoor unit height
       \note Positive means outdoor unit is higher than indoor unit
       \note Negative means outdoor unit is lower than indoor unit
       \type real
       \units m
       \default 5.0
  N21, \field Main Pipe Insulation Thickness
       \type real
       \units m
       \minimum 0.0
       \default 0.02
  N22, \field Main Pipe Insulation Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 0.0
       \default 0.032
  N23, \field Crankcase Heater Power per Compressor
       \type real
       \units W
       \default 33.0
       \note Enter the value of the resistive heater located in the compressor(s). This heater
       \note is used to warm the refrigerant and oil when the compressor is off
  N24, \field Number of Compressors
       \type integer
       \units dimensionless
       \default 2
       \note Enter the total number of compressor. This input is used only for crankcase
       \note heater calculations.
  N25, \field Ratio of Compressor Size to Total Compressor Capacity
       \type real
       \units W/W
       \default 0.5
       \note Enter the ratio of the first stage compressor to total compressor capacity
       \note All other compressors are assumed to be equally sized. This inputs is used
       \note only for crankcase heater calculations
  N26, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled
  A8 , \field Defrost Strategy
       \type choice
       \key ReverseCycle
       \key Resistive
       \default Resistive
       \note Select a defrost strategy.
       \note Reverse cycle reverses the operating mode from heating to
       \note cooling to melt frost formation on the condenser coil
       \note The resistive strategy uses a resistive heater
       \note to melt the frost.
  A9 , \field Defrost Control
       \type choice
       \key Timed
       \key OnDemand
       \default Timed
       \note Choose a defrost control type
       \note Either use a fixed Timed defrost period or select
       \note OnDemand to defrost only when necessary
  A10, \field Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list LinearCurves
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note A valid performance curve must be used if ReverseCycle defrost strategy is selected
  N27, \field Defrost Time Period Fraction
       \type real
       \minimum 0.0
       \default 0.058333
       \note Fraction of time in defrost mode
       \note Only applicable if timed defrost control is specified
  N28, \field Resistive Defrost Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \autosizable
       \units W
       \note Enter the size of the resistive defrost heating element
       \note Only applicable if resistive defrost strategy is specified
       \ip-units W
  N29, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \type real
       \units C
       \default 5.0
       \note Enter the maximum outdoor temperature above which the defrost operation is disabled
  N30, \field Compressor maximum delta Pressure
       \type real
       \units Pa
       \default 4500000.0
       \minimum 0.0
       \maximum 50000000.0
  N31, \field Number of Compressor Loading Index Entries
       \required-field
       \type integer
       \default 2
       \minimum 2
       \maximum 9
       \note First index represents minimal capacity operation
       \note Last index represents full capacity operation
  N32, \field Compressor Speed at Loading Index 1
       \type real
       \note Minimum compressor speed
       \units rev/min
       \minimum> 0
  A11, \field Loading Index 1 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  A12, \field Loading Index 1 Compressor Power Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  N33, \field Compressor Speed at Loading Index 2
       \type real
       \units rev/min
       \minimum> 0
  A13, \field Loading Index 2 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  A14, \field Loading Index 2 Compressor Power Multiplier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  N34, \field Compressor Speed at Loading Index 3
       \type real
       \units rev/min
       \minimum> 0
  A15, \field Loading Index 3 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  A16, \field Loading Index 3 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  N35, \field Compressor Speed at Loading Index 4
       \type real
       \units rev/min
       \minimum> 0
  A17, \field Loading Index 4 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  A18, \field Loading Index 4 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  N36, \field Compressor Speed at Loading Index 5
       \type real
       \units rev/min
       \minimum> 0
  A19, \field Loading Index 5 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  A20, \field Loading Index 5 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  N37, \field Compressor Speed at Loading Index 6
       \type real
       \units rev/min
       \minimum> 0
  A21, \field Loading Index 6 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  A22, \field Loading Index 6 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  N38, \field Compressor Speed at Loading Index 7
       \type real
       \units rev/min
       \minimum> 0
  A23, \field Loading Index 7 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  A24, \field Loading Index 7 list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  N39, \field Compressor Speed at Loading Index 8
       \type real
       \units rev/min
       \minimum> 0
  A25, \field Loading Index 8 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  A26, \field Loading Index 8 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  N40, \field Compressor Speed at Loading Index 9
       \type real
       \units rev/min
       \minimum> 0
  A27, \field Loading Index 9 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables
  A28; \field Loading Index 9 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \object-list BiQuadraticCurves
       \object-list BiVariateTables

ZoneTerminalUnitList,
          \memo List of variable refrigerant flow (VRF) terminal units served by a given VRF condensing
          \memo unit. See ZoneHVAC:TerminalUnit:VariableRefrigerantFlow and
          \memo AirConditioner:VariableRefrigerantFlow.
          \min-fields 2
          \extensible:1 - repeat last field, remembering to remove ; from "inner" fields.
  A1 ,    \field Zone Terminal Unit List Name
          \required-field
          \type alpha
          \reference ZoneTerminalUnitListNames
  A2 ,    \field Zone Terminal Unit Name 1
          \begin-extensible
          \required-field
          \type object-list
          \object-list ZoneTerminalUnitNames
  A3 ,    \field Zone Terminal Unit Name 2
          \type object-list
          \object-list ZoneTerminalUnitNames
  A4 ,    \field Zone Terminal Unit Name 3
          \type object-list
          \object-list ZoneTerminalUnitNames
  A5 ,    \field Zone Terminal Unit Name 4
          \type object-list
          \object-list ZoneTerminalUnitNames
  A6 ,    \field Zone Terminal Unit Name 5
          \type object-list
          \object-list ZoneTerminalUnitNames
  A7 ,    \field Zone Terminal Unit Name 6
          \type object-list
          \object-list ZoneTerminalUnitNames
  A8 ,    \field Zone Terminal Unit Name 7
          \type object-list
          \object-list ZoneTerminalUnitNames
  A9 ,    \field Zone Terminal Unit Name 8
          \type object-list
          \object-list ZoneTerminalUnitNames
  A10,    \field Zone Terminal Unit Name 9
          \type object-list
          \object-list ZoneTerminalUnitNames
  A11,    \field Zone Terminal Unit Name 10
          \type object-list
          \object-list ZoneTerminalUnitNames
  A12,    \field Zone Terminal Unit Name 11
          \type object-list
          \object-list ZoneTerminalUnitNames
  A13,    \field Zone Terminal Unit Name 12
          \type object-list
          \object-list ZoneTerminalUnitNames
  A14,    \field Zone Terminal Unit Name 13
          \type object-list
          \object-list ZoneTerminalUnitNames
  A15,    \field Zone Terminal Unit Name 14
          \type object-list
          \object-list ZoneTerminalUnitNames
  A16,    \field Zone Terminal Unit Name 15
          \type object-list
          \object-list ZoneTerminalUnitNames
  A17,    \field Zone Terminal Unit Name 16
          \type object-list
          \object-list ZoneTerminalUnitNames
  A18,    \field Zone Terminal Unit Name 17
          \type object-list
          \object-list ZoneTerminalUnitNames
  A19,    \field Zone Terminal Unit Name 18
          \type object-list
          \object-list ZoneTerminalUnitNames
  A20,    \field Zone Terminal Unit Name 19
          \type object-list
          \object-list ZoneTerminalUnitNames
  A21;    \field Zone Terminal Unit Name 20
          \type object-list
          \object-list ZoneTerminalUnitNames

\group Controllers
!*****************Controller****************************
! A Controller mimics the function of an actual physical controller, though it
! is somewhat more limited.  It can sense one node variable, compare it with
! its setpoint, and determine the desired value for another node variable.
!
! Rule: A Controller can not span a loop manager boundary (but a Setpoint
! Manager can). Thus in an air loop the sensed node and the controlled
! device must be in the air loop.  This means that a single zone system can
! not be modeled with a simple controller sensing zone temperature and
! controlling coil water flow.  Instead this must be modeled as a Setpoint
! Manager sensing a zone temperature and resetting the supply air temperature
! setpoint each timestep.  This is artificial but should simplify the control
! modeling task.
!
!
Controller:WaterCoil,
       \memo Controller for a water coil which is located directly in an air loop branch or
       \memo outdoor air equipment list. Controls the coil water flow to meet the specified
       \memo leaving air setpoint(s). Used with Coil:Heating:Water, Coil:Cooling:Water,
       \memo Coil:Cooling:Water:DetailedGeometry, and
       \memo CoilSystem:Cooling:Water:HeatexchangerAssisted.
  \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirLoopControllers
  A2 , \field Control Variable
       \required-field
       \type choice
       \key Temperature
       \key HumidityRatio
       \key TemperatureAndHumidityRatio
       \note keys HumidityRatio or TemperatureAndHumidityRatio
       \note requires a ZoneControl:Humidistat object along
       \note with SetpointManager:SingleZone:Humidity:Maximum,
       \note SetpointManager:MultiZone:MaximumHumidity:Average, or
       \note SetpointManager:Multizone:Humidity:Maximum object
  A3 , \field Action
       \type choice
       \key Normal
       \key Reverse
       \note Leave blank to have this automatically selected from coil type.
       \note Chilled water coils should be reverse action
       \note Hot water coils should be normal action
  A4 , \field Actuator Variable
       \required-field
       \type choice
       \key Flow
  A5 , \field Sensor Node Name
       \required-field
       \type node
  A6 , \field Actuator Node Name
       \required-field
       \type node
  N1 , \field Controller Convergence Tolerance
       \units deltaC
       \type real
       \default autosize
       \autosizable
  N2 , \field Maximum Actuated Flow
       \type real
       \units m3/s
       \ip-units gal/min
       \autosizable
  N3 ; \field Minimum Actuated Flow
       \type real
       \default 0.0000001
       \units m3/s
       \ip-units gal/min

Controller:OutdoorAir,
       \memo Controller to set the outdoor air flow rate for an air loop. Control options include
       \memo fixed, proportional, scheduled, economizer, and demand-controlled ventilation.
  \min-fields 16
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirLoopControllers
       \reference OAControllerNames
  A2 , \field Relief Air Outlet Node Name
       \type node
       \required-field
  A3 , \field Return Air Node Name
       \type node
       \required-field
  A4 , \field Mixed Air Node Name
       \type node
       \required-field
  A5 , \field Actuator Node Name
       \type node
       \required-field
       \note Outdoor air inlet node entering the first pre-treat component if any
  N1 , \field Minimum Outdoor Air Flow Rate
       \type real
       \required-field
       \units m3/s
       \autosizable
  N2 , \field Maximum Outdoor Air Flow Rate
       \type real
       \required-field
       \units m3/s
       \autosizable
  A6 , \field Economizer Control Type
       \type choice
       \key FixedDryBulb
       \key FixedEnthalpy
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \key FixedDewPointAndDryBulb
       \key ElectronicEnthalpy
       \key DifferentialDryBulbAndEnthalpy
       \key NoEconomizer
       \default NoEconomizer
  A7 , \field Economizer Control Action Type
       \type choice
       \key ModulateFlow
       \key MinimumFlowWithBypass
       \default ModulateFlow
  N3 , \field Economizer Maximum Limit Dry-Bulb Temperature
       \type real
       \units C
       \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
       \note economizer control type. No input or blank input means this limit is
       \note not operative. Limit is applied regardless of economizer control type.
  N4 , \field Economizer Maximum Limit Enthalpy
       \type real
       \units J/kg
       \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
  N5 , \field Economizer Maximum Limit Dewpoint Temperature
       \type real
       \units C
       \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
       \note economizer control type. No input or blank input means this limit is not operative.
       \note Limit is applied regardless of economizer control type.
  A8 , \field Electronic Enthalpy Limit Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note Enter the name of a quadratic or cubic curve which defines the maximum outdoor
       \note humidity ratio (function of outdoor dry-bulb temperature) for ElectronicEnthalpy
       \note economizer control type. No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
  N6 , \field Economizer Minimum Limit Dry-Bulb Temperature
       \type real
       \units C
       \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
  A9 , \field Lockout Type
       \type choice
       \key NoLockout
       \key LockoutWithHeating
       \key LockoutWithCompressor
       \default NoLockout
  A10, \field Minimum Limit Type
       \type choice
       \key FixedMinimum
       \key ProportionalMinimum
       \default ProportionalMinimum
  A11, \field Minimum Outdoor Air Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Schedule values multiply the minimum outdoor air flow rate
  A12, \field Minimum Fraction of Outdoor Air Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note schedule values multiply the design/mixed air flow rate
  A13, \field Maximum Fraction of Outdoor Air Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note schedule values multiply the design/mixed air flow rate
  A14, \field Mechanical Ventilation Controller Name
       \note Enter the name of a Controller:MechanicalVentilation object.
       \type object-list
       \object-list ControllerMechanicalVentNames
       \note Optional field for defining outdoor ventilation air based on flow rate per unit floor
       \note area and flow rate per person. Simplified method of demand-controlled ventilation.
  A15, \field Time of Day Economizer Control Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Optional schedule to simulate "push-button" type economizer control.
       \note Schedule values greater than 0 indicate time-of-day economizer control is enabled.
       \note Economizer control may be used with or without the high humidity control option.
       \note When used together, high humidity control has priority over economizer control.
       \note If the field Economizer Control Type = NoEconomizer, then this option is disabled.
  A16, \field High Humidity Control
       \type choice
       \key Yes
       \key No
       \default No
       \note Optional field to enable modified outdoor air flow rates based on zone relative humidity.
       \note Select Yes to modify outdoor air flow rate based on a zone humidistat.
       \note Select No to disable this feature.
       \note If the field Economizer Control Type = NoEconomizer, then this option is disabled.
  A17, \field Humidistat Control Zone Name
       \type object-list
       \object-list ZoneNames
       \note Enter the name of the zone where the humidistat is located.
       \note This field is only used when the field High Humidity Control = Yes.
  N7 , \field High Humidity Outdoor Air Flow Ratio
       \type real
       \minimum> 0.0
       \default 1.0
       \note Enter the ratio of outdoor air to the maximum outdoor air flow rate when modified air
       \note flow rates are active based on high indoor humidity.
       \note The minimum value must be greater than 0.
       \note This field is only used when the field High Humidity Control = Yes.
  A18, \field Control High Indoor Humidity Based on Outdoor Humidity Ratio
       \type choice
       \key Yes
       \key No
       \default Yes
       \note If No is selected, the outdoor air flow rate is modified any time indoor relative
       \note humidity is above the humidistat setpoint. If Yes is selected, the outdoor air
       \note flow rate is modified any time the indoor relative humidity is above the humidistat
       \note setpoint and the outdoor humidity ratio is less than the indoor humidity ratio.
       \note This field is only used when the field High Humidity Control = Yes.
  A19; \field Heat Recovery Bypass Control Type
       \type choice
       \key BypassWhenWithinEconomizerLimits
       \key BypassWhenOAFlowGreaterThanMinimum
       \default BypassWhenWithinEconomizerLimits
       \note BypassWhenWithinEconomizerLimits specifies that heat recovery
       \note is active only when the economizer is off because conditions
       \note are outside the economizer control limits
       \note BypassWhenOAFlowGreaterThanMinimum specifies enhanced economizer
       \note controls to allow heat recovery when economizer is active
       \note (within limits) but the outdoor air flow rate is at the minimum.

Controller:MechanicalVentilation,
        \memo This object is used in conjunction with Controller:OutdoorAir to specify outdoor
        \memo ventilation air based on outdoor air specified in the DesignSpecification:OutdoorAir object
        \memo The Controller:OutdoorAir object is associated with a specific air loop, so the
        \memo outdoor air flow rates specified in Controller:MechanicalVentilation correspond to the zones
        \memo attached to that specific air loop.
        \min-fields 8
        \extensible:3 - repeat last three fields, remembering to remove ; from "inner" fields.
        \memo Duplicate groups of Zone name, Design Specification Outdoor Air Object Name,
        \memo and Design Specification Zone Air Distribution Object Name to increase allowable number of entries
   A1,  \field Name
        \required-field
        \type alpha
        \reference ControllerMechanicalVentNames
   A2,  \field Availability Schedule Name
        \note If this field is blank, the controller uses the values from the associated Controller:OutdoorAir.
        \type object-list
        \object-list ScheduleNames
        \note Schedule values greater than 0 indicate mechanical ventilation is enabled
   A3,  \field Demand Controlled Ventilation
        \type choice
        \key Yes
        \key No
        \default No
   A4,  \field System Outdoor Air Method
        \type choice
        \key ZoneSum
        \key VentilationRateProcedure
        \key IndoorAirQualityProcedure
        \key ProportionalControlBasedOnDesignOccupancy
        \key ProportionalControlBasedonOccupancySchedule
        \key IndoorAirQualityProcedureGenericContaminant
        \default VentilationRateProcedure
   N1,  \field Zone Maximum Outdoor Air Fraction
        \type real
        \default 1.0
        \minimum> 0.0
        \units dimensionless
   A5,  \field Zone 1 Name
        \begin-extensible
        \required-field
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A6,  \field Design Specification Outdoor Air Object Name 1
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A7,  \field Design Specification Zone Air Distribution Object Name 1
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A8,  \field Zone 2 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A9,  \field Design Specification Outdoor Air Object Name 2
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A10, \field Design Specification Zone Air Distribution Object Name 2
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A11, \field Zone 3 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A12, \field Design Specification Outdoor Air Object Name 3
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A13, \field Design Specification Zone Air Distribution Object Name 3
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A14, \field Zone 4 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A15, \field Design Specification Outdoor Air Object Name 4
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A16, \field Design Specification Zone Air Distribution Object Name 4
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A17, \field Zone 5 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A18, \field Design Specification Outdoor Air Object Name 5
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A19, \field Design Specification Zone Air Distribution Object Name 5
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A20, \field Zone 6 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A21, \field Design Specification Outdoor Air Object Name 6
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A22, \field Design Specification Zone Air Distribution Object Name 6
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A23, \field Zone 7 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A24, \field Design Specification Outdoor Air Object Name 7
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A25, \field Design Specification Zone Air Distribution Object Name 7
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A26, \field Zone 8 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A27, \field Design Specification Outdoor Air Object Name 8
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A28, \field Design Specification Zone Air Distribution Object Name 8
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A29, \field Zone 9 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A30, \field Design Specification Outdoor Air Object Name 9
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A31, \field Design Specification Zone Air Distribution Object Name 9
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A32, \field Zone 10 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A33, \field Design Specification Outdoor Air Object Name 10
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A34, \field Design Specification Zone Air Distribution Object Name 10
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A35, \field Zone 11 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A36, \field Design Specification Outdoor Air Object Name 11
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A37, \field Design Specification Zone Air Distribution Object Name 11
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A38, \field Zone 12 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A39, \field Design Specification Outdoor Air Object Name 12
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A40, \field Design Specification Zone Air Distribution Object Name 12
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A41, \field Zone 13 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A42, \field Design Specification Outdoor Air Object Name 13
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A43, \field Design Specification Zone Air Distribution Object Name 13
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A44, \field Zone 14 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A45, \field Design Specification Outdoor Air Object Name 14
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A46, \field Design Specification Zone Air Distribution Object Name 14
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A47, \field Zone 15 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A48, \field Design Specification Outdoor Air Object Name 15
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A49, \field Design Specification Zone Air Distribution Object Name 15
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A50, \field Zone 16 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A51, \field Design Specification Outdoor Air Object Name 16
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A52, \field Design Specification Zone Air Distribution Object Name 16
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A53, \field Zone 17 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A54, \field Design Specification Outdoor Air Object Name 17
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A55, \field Design Specification Zone Air Distribution Object Name 17
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A56, \field Zone 18 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A57, \field Design Specification Outdoor Air Object Name 18
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A58, \field Design Specification Zone Air Distribution Object Name 18
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A59, \field Zone 19 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A60, \field Design Specification Outdoor Air Object Name 19
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A61, \field Design Specification Zone Air Distribution Object Name 19
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A62, \field Zone 20 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A63, \field Design Specification Outdoor Air Object Name 20
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A64, \field Design Specification Zone Air Distribution Object Name 20
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A65, \field Zone 21 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A66, \field Design Specification Outdoor Air Object Name 21
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A67, \field Design Specification Zone Air Distribution Object Name 21
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A68, \field Zone 22 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A69, \field Design Specification Outdoor Air Object Name 22
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A70, \field Design Specification Zone Air Distribution Object Name 22
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A71, \field Zone 23 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A72, \field Design Specification Outdoor Air Object Name 23
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A73, \field Design Specification Zone Air Distribution Object Name 23
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A74, \field Zone 24 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A75, \field Design Specification Outdoor Air Object Name 24
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A76, \field Design Specification Zone Air Distribution Object Name 24
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A77, \field Zone 25 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A78, \field Design Specification Outdoor Air Object Name 25
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A79, \field Design Specification Zone Air Distribution Object Name 25
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A80, \field Zone 26 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A81, \field Design Specification Outdoor Air Object Name 26
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A82, \field Design Specification Zone Air Distribution Object Name 26
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A83, \field Zone 27 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A84, \field Design Specification Outdoor Air Object Name 27
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A85, \field Design Specification Zone Air Distribution Object Name 27
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A86, \field Zone 28 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A87, \field Design Specification Outdoor Air Object Name 28
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A88, \field Design Specification Zone Air Distribution Object Name 28
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A89, \field Zone 29 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A90, \field Design Specification Outdoor Air Object Name 29
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A91, \field Design Specification Zone Air Distribution Object Name 29
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A92, \field Zone 30 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A93, \field Design Specification Outdoor Air Object Name 30
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A94, \field Design Specification Zone Air Distribution Object Name 30
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A95, \field Zone 31 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A96, \field Design Specification Outdoor Air Object Name 31
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A97, \field Design Specification Zone Air Distribution Object Name 31
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A98, \field Zone 32 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A99, \field Design Specification Outdoor Air Object Name 32
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A100,\field Design Specification Zone Air Distribution Object Name 32
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A101,\field Zone 33 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A102,\field Design Specification Outdoor Air Object Name 33
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A103,\field Design Specification Zone Air Distribution Object Name 33
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A104,\field Zone 34 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A105,\field Design Specification Outdoor Air Object Name 34
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A106,\field Design Specification Zone Air Distribution Object Name 34
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A107,\field Zone 35 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A108,\field Design Specification Outdoor Air Object Name 35
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A109,\field Design Specification Zone Air Distribution Object Name 35
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A110,\field Zone 36 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A111,\field Design Specification Outdoor Air Object Name 36
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A112,\field Design Specification Zone Air Distribution Object Name 36
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A113,\field Zone 37 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A114,\field Design Specification Outdoor Air Object Name 37
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A115,\field Design Specification Zone Air Distribution Object Name 37
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A116,\field Zone 38 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A117,\field Design Specification Outdoor Air Object Name 38
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A118,\field Design Specification Zone Air Distribution Object Name 38
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A119,\field Zone 39 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A120,\field Design Specification Outdoor Air Object Name 39
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A121,\field Design Specification Zone Air Distribution Object Name 39
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A122,\field Zone 40 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A123,\field Design Specification Outdoor Air Object Name 40
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A124,\field Design Specification Zone Air Distribution Object Name 40
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A125,\field Zone 41 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A126,\field Design Specification Outdoor Air Object Name 41
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A127,\field Design Specification Zone Air Distribution Object Name 41
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A128,\field Zone 42 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A129,\field Design Specification Outdoor Air Object Name 42
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A130,\field Design Specification Zone Air Distribution Object Name 42
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A131,\field Zone 43 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A132,\field Design Specification Outdoor Air Object Name 43
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A133,\field Design Specification Zone Air Distribution Object Name 43
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A134,\field Zone 44 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A135,\field Design Specification Outdoor Air Object Name 44
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A136,\field Design Specification Zone Air Distribution Object Name 44
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A137,\field Zone 45 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A138,\field Design Specification Outdoor Air Object Name 45
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A139,\field Design Specification Zone Air Distribution Object Name 45
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A140,\field Zone 46 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A141,\field Design Specification Outdoor Air Object Name 46
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A142,\field Design Specification Zone Air Distribution Object Name 46
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A143,\field Zone 47 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A144,\field Design Specification Outdoor Air Object Name 47
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A145,\field Design Specification Zone Air Distribution Object Name 47
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A146,\field Zone 48 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A147,\field Design Specification Outdoor Air Object Name 48
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A148,\field Design Specification Zone Air Distribution Object Name 48
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A149,\field Zone 49 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A150,\field Design Specification Outdoor Air Object Name 49
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A151,\field Design Specification Zone Air Distribution Object Name 49
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames
   A152,\field Zone 50 Name
        \type object-list
        \object-list ZoneAndZoneListNames
        \note A zone name or a zone list name may be used here
   A153,\field Design Specification Outdoor Air Object Name 50
        \type object-list
        \object-list DesignSpecificationOutdoorAirNames
   A154;\field Design Specification Zone Air Distribution Object Name 50
        \type object-list
        \object-list DesignSpecificationZoneAirDistributionNames

AirLoopHVAC:ControllerList,
       \memo List controllers in order of control sequence
  A1 , \field Name
       \required-field
       \type alpha
       \reference ControllerLists
  A2 , \field Controller 1 Object Type
       \required-field
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A3 , \field Controller 1 Name
       \required-field
       \type object-list
       \object-list AirLoopControllers
  A4 , \field  Controller 2 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A5 , \field Controller 2 Name
       \type object-list
       \object-list AirLoopControllers
  A6 , \field  Controller 3 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A7 , \field Controller 3 Name
       \type object-list
       \object-list AirLoopControllers
  A8 , \field  Controller 4 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A9 , \field Controller 4 Name
       \type object-list
       \object-list AirLoopControllers
  A10, \field  Controller 5 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A11, \field Controller 5 Name
       \type object-list
       \object-list AirLoopControllers
  A12, \field  Controller 6 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A13, \field Controller 6 Name
       \type object-list
       \object-list AirLoopControllers
  A14, \field  Controller 7 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A15, \field Controller 7 Name
       \type object-list
       \object-list AirLoopControllers
  A16, \field  Controller 8 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A17; \field Controller 8 Name
       \type object-list
       \object-list AirLoopControllers

 !*****************AIR LOOP SPECIFICATION*********************
 ! Air system heating and cooling loops are specified in the following configuration statements.
 ! The AirLoopHVAC input objects connect return and supply air paths from
 ! the zone equipment to supply components on an air loop.
 ! There can only be one return air path per air loop
 ! and only up to 3 supply air streams (assuming a 3-deck multizone is the
 ! most complex supply air configuration) per air system.

\group Air Distribution

AirLoopHVAC,
       \min-fields 10
       \memo Defines a central forced air system.
   A1, \field Name
       \required-field
       \type alpha
       \reference AirPrimaryLoops
   A2, \field Controller List Name
       \note Enter the name of an AirLoopHVAC:ControllerList object.
       \type object-list
       \object-list ControllerLists
   A3, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
   N1, \field Design Supply Air Flow Rate
       \default 0
       \units m3/s
       \autosizable
   A4, \field Branch List Name
       \note Name of a BranchList containing all the branches in this air loop
       \required-field
       \type object-list
       \object-list BranchLists
   A5, \field Connector List Name
       \note Name of a ConnectorList containing all the splitters and mixers in the loop
       \type object-list
       \object-list ConnectorLists
   A6, \field Supply Side Inlet Node Name
       \note Name of inlet node where return air enters the supply side of the air loop
       \required-field
       \type node
   A7, \field Demand Side Outlet Node Name
       \note Name of outlet node where return air leaves the demand side and enters the supply side.
       \required-field
       \type node
   A8, \field Demand Side Inlet Node Names
       \note Name of a Node or NodeList containing the inlet node(s) supplying air to zone equipment.
       \required-field
       \type node
   A9; \field Supply Side Outlet Node Names
       \note Name of a Node or NodeList containing the outlet node(s) supplying air to the demand side.
       \required-field
       \type node

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
       \memo List equipment in simulation order
  A1 , \field Name
       \required-field
       \type alpha
       \reference AirLoopOAEquipmentLists
  A2 , \field Component 1 Object Type
       \required-field
  A3 , \field Component 1 Name
       \required-field
  A4 , \field Component 2 Object Type
  A5 , \field Component 2 Name
  A6 , \field Component 3 Object Type
  A7 , \field Component 3 Name
  A8 , \field Component 4 Object Type
  A9 , \field Component 4 Name
  A10, \field Component 5 Object Type
  A11, \field Component 5 Name
  A12, \field Component 6 Object Type
  A13, \field Component 6 Name
  A14, \field Component 7 Object Type
  A15, \field Component 7 Name
  A16, \field Component 8 Object Type
  A17, \field Component 8 Name
  A18, \field Component 9 Object Type
  A19; \field Component 9 Name

AirLoopHVAC:OutdoorAirSystem,
       \memo Outdoor air subsystem for an AirLoopHVAC. Includes an outdoor air mixing box and
       \memo optional outdoor air conditioning equipment such as heat recovery, preheat, and precool
       \memo coils. From the perspective of the primary air loop the outdoor air system is treated
       \memo as a single component.
       \min-fields 3
   A1, \field Name
       \required-field
       \type alpha
   A2, \field Controller List Name
       \note Enter the name of an AirLoopHVAC:ControllerList object.
       \required-field
       \type object-list
       \object-list ControllerLists
   A3, \field Outdoor Air Equipment List Name
       \note Enter the name of an AirLoopHVAC:OutdoorAirSystem:EquipmentList object.
       \required-field
       \type object-list
       \object-list AirLoopOAEquipmentLists
   A4; \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists

OutdoorAir:Mixer,
      \memo Outdoor air mixer. Node names cannot be duplicated within a single OutdoorAir:Mixer
      \memo object or across all outdoor air mixers.
  A1, \field Name
      \required-field
      \type alpha
      \reference OutdoorAirMixers
  A2, \field Mixed Air Node Name
      \note Name of Mixed Air Node
      \required-field
      \type node
  A3, \field Outdoor Air Stream Node Name
      \note Name of Outdoor Air Stream Node
      \required-field
      \type node
  A4, \field Relief Air Stream Node Name
      \note Name of Relief Air Stream Node
      \required-field
      \type node
  A5; \field Return Air Stream Node Name
      \note Name of Return Air Stream Node
      \required-field
      \type node

AirLoopHVAC:ZoneSplitter,
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Split one air stream into N outlet streams (currently 500 per air loop, but extensible).  Node names
       \memo cannot be duplicated within a single zone splitter (AirLoopHVAC:ZoneSplitter) list.
   A1, \field Name
       \required-field
       \reference SupplyPathComponentNames
   A2, \field Inlet Node Name
       \required-field
       \type node
   A3, \field Outlet 1 Node Name
       \begin-extensible
       \required-field
       \type node
   A4, \field Outlet 2 Node Name
       \type node
   A5, \field Outlet 3 Node Name
       \type node
   A6, \field Outlet 4 Node Name
       \type node
   A7, \field Outlet 5 Node Name
       \type node
   A8, \field Outlet 6 Node Name
       \type node
   A9, \field Outlet 7 Node Name
       \type node
   A10, \field Outlet 8 Node Name
        \type node
   A11, \field Outlet 9 Node Name
        \type node
   A12, \field Outlet 10 Node Name
        \type node
   A13, \field Outlet 11 Node Name
        \type node
   A14, \field Outlet 12 Node Name
        \type node
   A15, \field Outlet 13 Node Name
        \type node
   A16, \field Outlet 14 Node Name
        \type node
   A17, \field Outlet 15 Node Name
        \type node
   A18, \field Outlet 16 Node Name
        \type node
   A19, \field Outlet 17 Node Name
        \type node
   A20, \field Outlet 18 Node Name
        \type node
   A21, \field Outlet 19 Node Name
        \type node
   A22, \field Outlet 20 Node Name
        \type node
   A23, \field Outlet 21 Node Name
        \type node
   A24, \field Outlet 22 Node Name
        \type node
   A25, \field Outlet 23 Node Name
        \type node
   A26, \field Outlet 24 Node Name
        \type node
   A27, \field Outlet 25 Node Name
        \type node
   A28, \field Outlet 26 Node Name
        \type node
   A29, \field Outlet 27 Node Name
        \type node
   A30, \field Outlet 28 Node Name
        \type node
   A31, \field Outlet 29 Node Name
        \type node
   A32, \field Outlet 30 Node Name
        \type node
   A33, \field Outlet 31 Node Name
        \type node
   A34, \field Outlet 32 Node Name
        \type node
   A35, \field Outlet 33 Node Name
        \type node
   A36, \field Outlet 34 Node Name
        \type node
   A37, \field Outlet 35 Node Name
        \type node
   A38, \field Outlet 36 Node Name
        \type node
   A39, \field Outlet 37 Node Name
        \type node
   A40, \field Outlet 38 Node Name
        \type node
   A41, \field Outlet 39 Node Name
        \type node
   A42, \field Outlet 40 Node Name
        \type node
   A43, \field Outlet 41 Node Name
        \type node
   A44, \field Outlet 42 Node Name
        \type node
   A45, \field Outlet 43 Node Name
        \type node
   A46, \field Outlet 44 Node Name
        \type node
   A47, \field Outlet 45 Node Name
        \type node
   A48, \field Outlet 46 Node Name
        \type node
   A49, \field Outlet 47 Node Name
        \type node
   A50, \field Outlet 48 Node Name
        \type node
   A51, \field Outlet 49 Node Name
        \type node
   A52, \field Outlet 50 Node Name
        \type node
   A53, \field Outlet 51 Node Name
        \type node
   A54, \field Outlet 52 Node Name
        \type node
   A55, \field Outlet 53 Node Name
        \type node
   A56, \field Outlet 54 Node Name
        \type node
   A57, \field Outlet 55 Node Name
        \type node
   A58, \field Outlet 56 Node Name
        \type node
   A59, \field Outlet 57 Node Name
        \type node
   A60, \field Outlet 58 Node Name
        \type node
   A61, \field Outlet 59 Node Name
        \type node
   A62, \field Outlet 60 Node Name
        \type node
   A63, \field Outlet 61 Node Name
        \type node
   A64, \field Outlet 62 Node Name
        \type node
   A65, \field Outlet 63 Node Name
        \type node
   A66, \field Outlet 64 Node Name
        \type node
   A67, \field Outlet 65 Node Name
        \type node
   A68, \field Outlet 66 Node Name
        \type node
   A69, \field Outlet 67 Node Name
        \type node
   A70, \field Outlet 68 Node Name
        \type node
   A71, \field Outlet 69 Node Name
        \type node
   A72, \field Outlet 70 Node Name
        \type node
   A73, \field Outlet 71 Node Name
        \type node
   A74, \field Outlet 72 Node Name
        \type node
   A75, \field Outlet 73 Node Name
        \type node
   A76, \field Outlet 74 Node Name
        \type node
   A77, \field Outlet 75 Node Name
        \type node
   A78, \field Outlet 76 Node Name
        \type node
   A79, \field Outlet 77 Node Name
        \type node
   A80, \field Outlet 78 Node Name
        \type node
   A81, \field Outlet 79 Node Name
        \type node
   A82, \field Outlet 80 Node Name
        \type node
   A83, \field Outlet 81 Node Name
        \type node
   A84, \field Outlet 82 Node Name
        \type node
   A85, \field Outlet 83 Node Name
        \type node
   A86, \field Outlet 84 Node Name
        \type node
   A87, \field Outlet 85 Node Name
        \type node
   A88, \field Outlet 86 Node Name
        \type node
   A89, \field Outlet 87 Node Name
        \type node
   A90, \field Outlet 88 Node Name
        \type node
   A91, \field Outlet 89 Node Name
        \type node
   A92, \field Outlet 90 Node Name
        \type node
   A93, \field Outlet 91 Node Name
        \type node
   A94, \field Outlet 92 Node Name
        \type node
   A95, \field Outlet 93 Node Name
        \type node
   A96, \field Outlet 94 Node Name
        \type node
   A97, \field Outlet 95 Node Name
        \type node
   A98, \field Outlet 96 Node Name
        \type node
   A99, \field Outlet 97 Node Name
        \type node
   A100, \field Outlet 98 Node Name
         \type node
   A101, \field Outlet 99 Node Name
         \type node
   A102, \field Outlet 100 Node Name
         \type node
   A103,A104,A105,A106,A107,A108,A109,A110,A111,A112, \note fields as indicated
   A113,A114,A115,A116,A117,A118,A119,A120,A121,A122, \note fields as indicated
   A123,A124,A125,A126,A127,A128,A129,A130,A131,A132, \note fields as indicated
   A133,A134,A135,A136,A137,A138,A139,A140,A141,A142, \note fields as indicated
   A143,A144,A145,A146,A147,A148,A149,A150,A151,A152, \note fields as indicated
   A153,A154,A155,A156,A157,A158,A159,A160,A161,A162, \note fields as indicated
   A163,A164,A165,A166,A167,A168,A169,A170,A171,A172, \note fields as indicated
   A173,A174,A175,A176,A177,A178,A179,A180,A181,A182, \note fields as indicated
   A183,A184,A185,A186,A187,A188,A189,A190,A191,A192, \note fields as indicated
   A193,A194,A195,A196,A197,A198,A199,A200,A201,A202, \note fields as indicated
   A203,A204,A205,A206,A207,A208,A209,A210,A211,A212, \note fields as indicated
   A213,A214,A215,A216,A217,A218,A219,A220,A221,A222, \note fields as indicated
   A223,A224,A225,A226,A227,A228,A229,A230,A231,A232, \note fields as indicated
   A233,A234,A235,A236,A237,A238,A239,A240,A241,A242, \note fields as indicated
   A243,A244,A245,A246,A247,A248,A249,A250,A251,A252, \note fields as indicated
   A253,A254,A255,A256,A257,A258,A259,A260,A261,A262, \note fields as indicated
   A263,A264,A265,A266,A267,A268,A269,A270,A271,A272, \note fields as indicated
   A273,A274,A275,A276,A277,A278,A279,A280,A281,A282, \note fields as indicated
   A283,A284,A285,A286,A287,A288,A289,A290,A291,A292, \note fields as indicated
   A293,A294,A295,A296,A297,A298,A299,A300,A301,A302, \note fields as indicated
   A303,A304,A305,A306,A307,A308,A309,A310,A311,A312, \note fields as indicated
   A313,A314,A315,A316,A317,A318,A319,A320,A321,A322, \note fields as indicated
   A323,A324,A325,A326,A327,A328,A329,A330,A331,A332, \note fields as indicated
   A333,A334,A335,A336,A337,A338,A339,A340,A341,A342, \note fields as indicated
   A343,A344,A345,A346,A347,A348,A349,A350,A351,A352, \note fields as indicated
   A353,A354,A355,A356,A357,A358,A359,A360,A361,A362, \note fields as indicated
   A363,A364,A365,A366,A367,A368,A369,A370,A371,A372, \note fields as indicated
   A373,A374,A375,A376,A377,A378,A379,A380,A381,A382, \note fields as indicated
   A383,A384,A385,A386,A387,A388,A389,A390,A391,A392, \note fields as indicated
   A393,A394,A395,A396,A397,A398,A399,A400,A401,A402, \note fields as indicated
   A403,A404,A405,A406,A407,A408,A409,A410,A411,A412, \note fields as indicated
   A413,A414,A415,A416,A417,A418,A419,A420,A421,A422, \note fields as indicated
   A423,A424,A425,A426,A427,A428,A429,A430,A431,A432, \note fields as indicated
   A433,A434,A435,A436,A437,A438,A439,A440,A441,A442, \note fields as indicated
   A443,A444,A445,A446,A447,A448,A449,A450,A451,A452, \note fields as indicated
   A453,A454,A455,A456,A457,A458,A459,A460,A461,A462, \note fields as indicated
   A463,A464,A465,A466,A467,A468,A469,A470,A471,A472, \note fields as indicated
   A473,A474,A475,A476,A477,A478,A479,A480,A481,A482, \note fields as indicated
   A483,A484,A485,A486,A487,A488,A489,A490,A491,A492, \note fields as indicated
   A493,A494,A495,A496,A497,A498,A499,A500,A501,A502; \note fields as indicated

AirLoopHVAC:SupplyPlenum,
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Connects 1 zone inlet air stream, through zone supply plenum, to one or more outlets.
       \memo Node names cannot be duplicated within a single supply plenum list.
   A1, \field Name
       \required-field
       \reference SupplyPathComponentNames
   A2, \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
   A3, \field Zone Node Name
       \required-field
       \type node
   A4, \field Inlet Node Name
       \required-field
       \type node
   A5, \field Outlet 1 Node Name
       \begin-extensible
       \required-field
       \type node
   A6, \field Outlet 2 Node Name
       \type node
   A7, \field Outlet 3 Node Name
       \type node
   A8, \field Outlet 4 Node Name
       \type node
   A9, \field Outlet 5 Node Name
       \type node
   A10, \field Outlet 6 Node Name
        \type node
   A11, \field Outlet 7 Node Name
        \type node
   A12, \field Outlet 8 Node Name
        \type node
   A13, \field Outlet 9 Node Name
        \type node
   A14, \field Outlet 10 Node Name
        \type node
   A15, \field Outlet 11 Node Name
        \type node
   A16, \field Outlet 12 Node Name
        \type node
   A17, \field Outlet 13 Node Name
        \type node
   A18, \field Outlet 14 Node Name
        \type node
   A19, \field Outlet 15 Node Name
        \type node
   A20, \field Outlet 16 Node Name
        \type node
   A21, \field Outlet 17 Node Name
        \type node
   A22, \field Outlet 18 Node Name
        \type node
   A23, \field Outlet 19 Node Name
        \type node
   A24, \field Outlet 20 Node Name
        \type node
   A25, \field Outlet 21 Node Name
        \type node
   A26, \field Outlet 22 Node Name
        \type node
   A27, \field Outlet 23 Node Name
        \type node
   A28, \field Outlet 24 Node Name
        \type node
   A29, \field Outlet 25 Node Name
        \type node
   A30, \field Outlet 26 Node Name
        \type node
   A31, \field Outlet 27 Node Name
        \type node
   A32, \field Outlet 28 Node Name
        \type node
   A33, \field Outlet 29 Node Name
        \type node
   A34, \field Outlet 30 Node Name
        \type node
   A35, \field Outlet 31 Node Name
        \type node
   A36, \field Outlet 32 Node Name
        \type node
   A37, \field Outlet 33 Node Name
        \type node
   A38, \field Outlet 34 Node Name
        \type node
   A39, \field Outlet 35 Node Name
        \type node
   A40, \field Outlet 36 Node Name
        \type node
   A41, \field Outlet 37 Node Name
        \type node
   A42, \field Outlet 38 Node Name
        \type node
   A43, \field Outlet 39 Node Name
        \type node
   A44, \field Outlet 40 Node Name
        \type node
   A45, \field Outlet 41 Node Name
        \type node
   A46, \field Outlet 42 Node Name
        \type node
   A47, \field Outlet 43 Node Name
        \type node
   A48, \field Outlet 44 Node Name
        \type node
   A49, \field Outlet 45 Node Name
        \type node
   A50, \field Outlet 46 Node Name
        \type node
   A51, \field Outlet 47 Node Name
        \type node
   A52, \field Outlet 48 Node Name
        \type node
   A53, \field Outlet 49 Node Name
        \type node
   A54, \field Outlet 50 Node Name
        \type node
   A55, \field Outlet 51 Node Name
        \type node
   A56, \field Outlet 52 Node Name
        \type node
   A57, \field Outlet 53 Node Name
        \type node
   A58, \field Outlet 54 Node Name
        \type node
   A59, \field Outlet 55 Node Name
        \type node
   A60, \field Outlet 56 Node Name
        \type node
   A61, \field Outlet 57 Node Name
        \type node
   A62, \field Outlet 58 Node Name
        \type node
   A63, \field Outlet 59 Node Name
        \type node
   A64, \field Outlet 60 Node Name
        \type node
   A65, \field Outlet 61 Node Name
        \type node
   A66, \field Outlet 62 Node Name
        \type node
   A67, \field Outlet 63 Node Name
        \type node
   A68, \field Outlet 64 Node Name
        \type node
   A69, \field Outlet 65 Node Name
        \type node
   A70, \field Outlet 66 Node Name
        \type node
   A71, \field Outlet 67 Node Name
        \type node
   A72, \field Outlet 68 Node Name
        \type node
   A73, \field Outlet 69 Node Name
        \type node
   A74, \field Outlet 70 Node Name
        \type node
   A75, \field Outlet 71 Node Name
        \type node
   A76, \field Outlet 72 Node Name
        \type node
   A77, \field Outlet 73 Node Name
        \type node
   A78, \field Outlet 74 Node Name
        \type node
   A79, \field Outlet 75 Node Name
        \type node
   A80, \field Outlet 76 Node Name
        \type node
   A81, \field Outlet 77 Node Name
        \type node
   A82, \field Outlet 78 Node Name
        \type node
   A83, \field Outlet 79 Node Name
        \type node
   A84, \field Outlet 80 Node Name
        \type node
   A85, \field Outlet 81 Node Name
        \type node
   A86, \field Outlet 82 Node Name
        \type node
   A87, \field Outlet 83 Node Name
        \type node
   A88, \field Outlet 84 Node Name
        \type node
   A89, \field Outlet 85 Node Name
        \type node
   A90, \field Outlet 86 Node Name
        \type node
   A91, \field Outlet 87 Node Name
        \type node
   A92, \field Outlet 88 Node Name
        \type node
   A93, \field Outlet 89 Node Name
        \type node
   A94, \field Outlet 90 Node Name
        \type node
   A95, \field Outlet 91 Node Name
        \type node
   A96, \field Outlet 92 Node Name
        \type node
   A97, \field Outlet 93 Node Name
        \type node
   A98, \field Outlet 94 Node Name
        \type node
   A99, \field Outlet 95 Node Name
         \type node
   A100, \field Outlet 96 Node Name
         \type node
   A101, \field Outlet 97 Node Name
         \type node
   A102, \field Outlet 98 Node Name
         \type node
   A103, \field Outlet 99 Node Name
         \type node
   A104, \field Outlet 100 Node Name
         \type node
   A105,A106,A107,A108,A109,A110,A111,A112,A113,A114, \note fields as indicated
   A115,A116,A117,A118,A119,A120,A121,A122,A123,A124, \note fields as indicated
   A125,A126,A127,A128,A129,A130,A131,A132,A133,A134, \note fields as indicated
   A135,A136,A137,A138,A139,A140,A141,A142,A143,A144, \note fields as indicated
   A145,A146,A147,A148,A149,A150,A151,A152,A153,A154, \note fields as indicated
   A155,A156,A157,A158,A159,A160,A161,A162,A163,A164, \note fields as indicated
   A165,A166,A167,A168,A169,A170,A171,A172,A173,A174, \note fields as indicated
   A175,A176,A177,A178,A179,A180,A181,A182,A183,A184, \note fields as indicated
   A185,A186,A187,A188,A189,A190,A191,A192,A193,A194, \note fields as indicated
   A195,A196,A197,A198,A199,A200,A201,A202,A203,A204, \note fields as indicated
   A205,A206,A207,A208,A209,A210,A211,A212,A213,A214, \note fields as indicated
   A215,A216,A217,A218,A219,A220,A221,A222,A223,A224, \note fields as indicated
   A225,A226,A227,A228,A229,A230,A231,A232,A233,A234, \note fields as indicated
   A235,A236,A237,A238,A239,A240,A241,A242,A243,A244, \note fields as indicated
   A245,A246,A247,A248,A249,A250,A251,A252,A253,A254, \note fields as indicated
   A255,A256,A257,A258,A259,A260,A261,A262,A263,A264, \note fields as indicated
   A265,A266,A267,A268,A269,A270,A271,A272,A273,A274, \note fields as indicated
   A275,A276,A277,A278,A279,A280,A281,A282,A283,A284, \note fields as indicated
   A285,A286,A287,A288,A289,A290,A291,A292,A293,A294, \note fields as indicated
   A295,A296,A297,A298,A299,A300,A301,A302,A303,A304, \note fields as indicated
   A305,A306,A307,A308,A309,A310,A311,A312,A313,A314, \note fields as indicated
   A315,A316,A317,A318,A319,A320,A321,A322,A323,A324, \note fields as indicated
   A325,A326,A327,A328,A329,A330,A331,A332,A333,A334, \note fields as indicated
   A335,A336,A337,A338,A339,A340,A341,A342,A343,A344, \note fields as indicated
   A345,A346,A347,A348,A349,A350,A351,A352,A353,A354, \note fields as indicated
   A355,A356,A357,A358,A359,A360,A361,A362,A363,A364, \note fields as indicated
   A365,A366,A367,A368,A369,A370,A371,A372,A373,A374, \note fields as indicated
   A375,A376,A377,A378,A379,A380,A381,A382,A383,A384, \note fields as indicated
   A385,A386,A387,A388,A389,A390,A391,A392,A393,A394, \note fields as indicated
   A395,A396,A397,A398,A399,A400,A401,A402,A403,A404, \note fields as indicated
   A405,A406,A407,A408,A409,A410,A411,A412,A413,A414, \note fields as indicated
   A415,A416,A417,A418,A419,A420,A421,A422,A423,A424, \note fields as indicated
   A425,A426,A427,A428,A429,A430,A431,A432,A433,A434, \note fields as indicated
   A435,A436,A437,A438,A439,A440,A441,A442,A443,A444, \note fields as indicated
   A445,A446,A447,A448,A449,A450,A451,A452,A453,A454, \note fields as indicated
   A455,A456,A457,A458,A459,A460,A461,A462,A463,A464, \note fields as indicated
   A465,A466,A467,A468,A469,A470,A471,A472,A473,A474, \note fields as indicated
   A475,A476,A477,A478,A479,A480,A481,A482,A483,A484, \note fields as indicated
   A485,A486,A487,A488,A489,A490,A491,A492,A493,A494, \note fields as indicated
   A495,A496,A497,A498,A499,A500,A501,A502,A503,A504; \note fields as indicated

AirLoopHVAC:SupplyPath,
       \extensible:2 Just duplicate last two fields and comments (changing numbering, please)
       \memo A supply path can only contain AirLoopHVAC:ZoneSplitter and AirLoopHVAC:SupplyPlenum objects
       \memo which may be in series or parallel.
   A1, \field Name
       \required-field
   A2, \field Supply Air Path Inlet Node Name
       \required-field
       \type node
   A3, \field Component 1 Object Type
       \begin-extensible
       \note Supply path components must be listed in flow order.
       \required-field
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
   A4, \field Component 1 Name
       \required-field
       \type object-list
       \object-list SupplyPathComponentNames
   A5, \field Component 2 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
   A6, \field Component 2 Name
       \type object-list
       \object-list SupplyPathComponentNames
   A7, \field Component 3 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
   A8, \field Component 3 Name
       \type object-list
       \object-list SupplyPathComponentNames
   A9, \field Component 4 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A10, \field Component 4 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A11, \field Component 5 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A12, \field Component 5 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A13, \field Component 6 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A14, \field Component 6 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A15, \field Component 7 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A16, \field Component 7 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A17, \field Component 8 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A18, \field Component 8 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A19, \field Component 9 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A20, \field Component 9 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A21, \field Component 10 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A22, \field Component 10 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A23, \field Component 11 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A24, \field Component 11 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A25, \field Component 12 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A26, \field Component 12 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A27, \field Component 13 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A28, \field Component 13 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A29, \field Component 14 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A30, \field Component 14 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A31, \field Component 15 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A32, \field Component 15 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A33, \field Component 16 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A34, \field Component 16 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A35, \field Component 17 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A36, \field Component 17 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A37, \field Component 18 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A38, \field Component 18 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A39, \field Component 19 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A40, \field Component 19 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A41, \field Component 20 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A42, \field Component 20 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A43, \field Component 21 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A44, \field Component 21 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A45, \field Component 22 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A46, \field Component 22 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A47, \field Component 23 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A48, \field Component 23 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A49, \field Component 24 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A50, \field Component 24 Name
       \type object-list
       \object-list SupplyPathComponentNames
  A51, \field Component 25 Object Type
       \type choice
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A52; \field Component 25 Name
       \type object-list
       \object-list SupplyPathComponentNames

AirLoopHVAC:ZoneMixer,
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Mix N inlet air streams into one (currently 500 per air loop, but extensible).  Node names cannot
       \memo be duplicated within a single zone mixer (AirLoopHVAC:ZoneMixer) list.
   A1, \field Name
       \required-field
       \reference ZoneMixers
       \reference ReturnPathComponentNames
   A2, \field Outlet Node Name
       \required-field
       \type node
   A3, \field Inlet 1 Node Name
       \begin-extensible
       \required-field
       \type node
   A4, \field Inlet 2 Node Name
       \type node
   A5, \field Inlet 3 Node Name
       \type node
   A6, \field Inlet 4 Node Name
       \type node
   A7, \field Inlet 5 Node Name
       \type node
   A8, \field Inlet 6 Node Name
       \type node
   A9, \field Inlet 7 Node Name
       \type node
   A10, \field Inlet 8 Node Name
        \type node
   A11, \field Inlet 9 Node Name
        \type node
   A12, \field Inlet 10 Node Name
        \type node
   A13, \field Inlet 11 Node Name
        \type node
   A14, \field Inlet 12 Node Name
        \type node
   A15, \field Inlet 13 Node Name
        \type node
   A16, \field Inlet 14 Node Name
        \type node
   A17, \field Inlet 15 Node Name
        \type node
   A18, \field Inlet 16 Node Name
        \type node
   A19, \field Inlet 17 Node Name
        \type node
   A20, \field Inlet 18 Node Name
        \type node
   A21, \field Inlet 19 Node Name
        \type node
   A22, \field Inlet 20 Node Name
        \type node
   A23, \field Inlet 21 Node Name
        \type node
   A24, \field Inlet 22 Node Name
        \type node
   A25, \field Inlet 23 Node Name
        \type node
   A26, \field Inlet 24 Node Name
        \type node
   A27, \field Inlet 25 Node Name
        \type node
   A28, \field Inlet 26 Node Name
        \type node
   A29, \field Inlet 27 Node Name
        \type node
   A30, \field Inlet 28 Node Name
        \type node
   A31, \field Inlet 29 Node Name
        \type node
   A32, \field Inlet 30 Node Name
        \type node
   A33, \field Inlet 31 Node Name
        \type node
   A34, \field Inlet 32 Node Name
        \type node
   A35, \field Inlet 33 Node Name
        \type node
   A36, \field Inlet 34 Node Name
        \type node
   A37, \field Inlet 35 Node Name
        \type node
   A38, \field Inlet 36 Node Name
        \type node
   A39, \field Inlet 37 Node Name
        \type node
   A40, \field Inlet 38 Node Name
        \type node
   A41, \field Inlet 39 Node Name
        \type node
   A42, \field Inlet 40 Node Name
        \type node
   A43, \field Inlet 41 Node Name
        \type node
   A44, \field Inlet 42 Node Name
        \type node
   A45, \field Inlet 43 Node Name
        \type node
   A46, \field Inlet 44 Node Name
        \type node
   A47, \field Inlet 45 Node Name
        \type node
   A48, \field Inlet 46 Node Name
        \type node
   A49, \field Inlet 47 Node Name
        \type node
   A50, \field Inlet 48 Node Name
        \type node
   A51, \field Inlet 49 Node Name
        \type node
   A52, \field Inlet 50 Node Name
        \type node
   A53, \field Inlet 51 Node Name
        \type node
   A54, \field Inlet 52 Node Name
        \type node
   A55, \field Inlet 53 Node Name
        \type node
   A56, \field Inlet 54 Node Name
        \type node
   A57, \field Inlet 55 Node Name
        \type node
   A58, \field Inlet 56 Node Name
        \type node
   A59, \field Inlet 57 Node Name
        \type node
   A60, \field Inlet 58 Node Name
        \type node
   A61, \field Inlet 59 Node Name
        \type node
   A62, \field Inlet 60 Node Name
        \type node
   A63, \field Inlet 61 Node Name
        \type node
   A64, \field Inlet 62 Node Name
        \type node
   A65, \field Inlet 63 Node Name
        \type node
   A66, \field Inlet 64 Node Name
        \type node
   A67, \field Inlet 65 Node Name
        \type node
   A68, \field Inlet 66 Node Name
        \type node
   A69, \field Inlet 67 Node Name
        \type node
   A70, \field Inlet 68 Node Name
        \type node
   A71, \field Inlet 69 Node Name
        \type node
   A72, \field Inlet 70 Node Name
        \type node
   A73, \field Inlet 71 Node Name
        \type node
   A74, \field Inlet 72 Node Name
        \type node
   A75, \field Inlet 73 Node Name
        \type node
   A76, \field Inlet 74 Node Name
        \type node
   A77, \field Inlet 75 Node Name
        \type node
   A78, \field Inlet 76 Node Name
        \type node
   A79, \field Inlet 77 Node Name
        \type node
   A80, \field Inlet 78 Node Name
        \type node
   A81, \field Inlet 79 Node Name
        \type node
   A82, \field Inlet 80 Node Name
        \type node
   A83, \field Inlet 81 Node Name
        \type node
   A84, \field Inlet 82 Node Name
        \type node
   A85, \field Inlet 83 Node Name
        \type node
   A86, \field Inlet 84 Node Name
        \type node
   A87, \field Inlet 85 Node Name
        \type node
   A88, \field Inlet 86 Node Name
        \type node
   A89, \field Inlet 87 Node Name
        \type node
   A90, \field Inlet 88 Node Name
        \type node
   A91, \field Inlet 89 Node Name
        \type node
   A92, \field Inlet 90 Node Name
        \type node
   A93, \field Inlet 91 Node Name
        \type node
   A94, \field Inlet 92 Node Name
        \type node
   A95, \field Inlet 93 Node Name
        \type node
   A96, \field Inlet 94 Node Name
        \type node
   A97, \field Inlet 95 Node Name
        \type node
   A98, \field Inlet 96 Node Name
        \type node
   A99, \field Inlet 97 Node Name
         \type node
   A100, \field Inlet 98 Node Name
         \type node
   A101, \field Inlet 99 Node Name
         \type node
   A102, \field Inlet 100 Node Name
         \type node
   A103,A104,A105,A106,A107,A108,A109,A110,A111,A112, \note fields as indicated
   A113,A114,A115,A116,A117,A118,A119,A120,A121,A122, \note fields as indicated
   A123,A124,A125,A126,A127,A128,A129,A130,A131,A132, \note fields as indicated
   A133,A134,A135,A136,A137,A138,A139,A140,A141,A142, \note fields as indicated
   A143,A144,A145,A146,A147,A148,A149,A150,A151,A152, \note fields as indicated
   A153,A154,A155,A156,A157,A158,A159,A160,A161,A162, \note fields as indicated
   A163,A164,A165,A166,A167,A168,A169,A170,A171,A172, \note fields as indicated
   A173,A174,A175,A176,A177,A178,A179,A180,A181,A182, \note fields as indicated
   A183,A184,A185,A186,A187,A188,A189,A190,A191,A192, \note fields as indicated
   A193,A194,A195,A196,A197,A198,A199,A200,A201,A202, \note fields as indicated
   A203,A204,A205,A206,A207,A208,A209,A210,A211,A212, \note fields as indicated
   A213,A214,A215,A216,A217,A218,A219,A220,A221,A222, \note fields as indicated
   A223,A224,A225,A226,A227,A228,A229,A230,A231,A232, \note fields as indicated
   A233,A234,A235,A236,A237,A238,A239,A240,A241,A242, \note fields as indicated
   A243,A244,A245,A246,A247,A248,A249,A250,A251,A252, \note fields as indicated
   A253,A254,A255,A256,A257,A258,A259,A260,A261,A262, \note fields as indicated
   A263,A264,A265,A266,A267,A268,A269,A270,A271,A272, \note fields as indicated
   A273,A274,A275,A276,A277,A278,A279,A280,A281,A282, \note fields as indicated
   A283,A284,A285,A286,A287,A288,A289,A290,A291,A292, \note fields as indicated
   A293,A294,A295,A296,A297,A298,A299,A300,A301,A302, \note fields as indicated
   A303,A304,A305,A306,A307,A308,A309,A310,A311,A312, \note fields as indicated
   A313,A314,A315,A316,A317,A318,A319,A320,A321,A322, \note fields as indicated
   A323,A324,A325,A326,A327,A328,A329,A330,A331,A332, \note fields as indicated
   A333,A334,A335,A336,A337,A338,A339,A340,A341,A342, \note fields as indicated
   A343,A344,A345,A346,A347,A348,A349,A350,A351,A352, \note fields as indicated
   A353,A354,A355,A356,A357,A358,A359,A360,A361,A362, \note fields as indicated
   A363,A364,A365,A366,A367,A368,A369,A370,A371,A372, \note fields as indicated
   A373,A374,A375,A376,A377,A378,A379,A380,A381,A382, \note fields as indicated
   A383,A384,A385,A386,A387,A388,A389,A390,A391,A392, \note fields as indicated
   A393,A394,A395,A396,A397,A398,A399,A400,A401,A402, \note fields as indicated
   A403,A404,A405,A406,A407,A408,A409,A410,A411,A412, \note fields as indicated
   A413,A414,A415,A416,A417,A418,A419,A420,A421,A422, \note fields as indicated
   A423,A424,A425,A426,A427,A428,A429,A430,A431,A432, \note fields as indicated
   A433,A434,A435,A436,A437,A438,A439,A440,A441,A442, \note fields as indicated
   A443,A444,A445,A446,A447,A448,A449,A450,A451,A452, \note fields as indicated
   A453,A454,A455,A456,A457,A458,A459,A460,A461,A462, \note fields as indicated
   A463,A464,A465,A466,A467,A468,A469,A470,A471,A472, \note fields as indicated
   A473,A474,A475,A476,A477,A478,A479,A480,A481,A482, \note fields as indicated
   A483,A484,A485,A486,A487,A488,A489,A490,A491,A492, \note fields as indicated
   A493,A494,A495,A496,A497,A498,A499,A500,A501,A502; \note fields as indicated

AirLoopHVAC:ReturnPlenum,
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Connects N zone inlet air streams, through zone return plenum, to outlet
       \memo (currently 500 per air loop)
       \memo Node names cannot be duplicated within a single plenum list.
   A1, \field Name
       \required-field
       \reference ReturnPathComponentNames
   A2, \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
   A3, \field Zone Node Name
       \required-field
       \type node
   A4, \field Outlet Node Name
       \required-field
       \type node
   A5, \field Induced Air Outlet Node or NodeList Name
       \type node
   A6, \field Inlet 1 Node Name
       \begin-extensible
       \required-field
       \type node
   A7, \field Inlet 2 Node Name
       \type node
   A8, \field Inlet 3 Node Name
       \type node
   A9, \field Inlet 4 Node Name
       \type node
   A10,\field Inlet 5 Node Name
       \type node
   A11, \field Inlet 6 Node Name
        \type node
   A12, \field Inlet 7 Node Name
        \type node
   A13, \field Inlet 8 Node Name
        \type node
   A14, \field Inlet 9 Node Name
        \type node
   A15, \field Inlet 10 Node Name
        \type node
   A16, \field Inlet 11 Node Name
        \type node
   A17, \field Inlet 12 Node Name
        \type node
   A18, \field Inlet 13 Node Name
        \type node
   A19, \field Inlet 14 Node Name
        \type node
   A20, \field Inlet 15 Node Name
        \type node
   A21, \field Inlet 16 Node Name
        \type node
   A22, \field Inlet 17 Node Name
        \type node
   A23, \field Inlet 18 Node Name
        \type node
   A24, \field Inlet 19 Node Name
        \type node
   A25, \field Inlet 20 Node Name
        \type node
   A26, \field Inlet 21 Node Name
        \type node
   A27, \field Inlet 22 Node Name
        \type node
   A28, \field Inlet 23 Node Name
        \type node
   A29, \field Inlet 24 Node Name
        \type node
   A30, \field Inlet 25 Node Name
        \type node
   A31, \field Inlet 26 Node Name
        \type node
   A32, \field Inlet 27 Node Name
        \type node
   A33, \field Inlet 28 Node Name
        \type node
   A34, \field Inlet 29 Node Name
        \type node
   A35, \field Inlet 30 Node Name
        \type node
   A36, \field Inlet 31 Node Name
        \type node
   A37, \field Inlet 32 Node Name
        \type node
   A38, \field Inlet 33 Node Name
        \type node
   A39, \field Inlet 34 Node Name
        \type node
   A40, \field Inlet 35 Node Name
        \type node
   A41, \field Inlet 36 Node Name
        \type node
   A42, \field Inlet 37 Node Name
        \type node
   A43, \field Inlet 38 Node Name
        \type node
   A44, \field Inlet 39 Node Name
        \type node
   A45, \field Inlet 40 Node Name
        \type node
   A46, \field Inlet 41 Node Name
        \type node
   A47, \field Inlet 42 Node Name
        \type node
   A48, \field Inlet 43 Node Name
        \type node
   A49, \field Inlet 44 Node Name
        \type node
   A50, \field Inlet 45 Node Name
        \type node
   A51, \field Inlet 46 Node Name
        \type node
   A52, \field Inlet 47 Node Name
        \type node
   A53, \field Inlet 48 Node Name
        \type node
   A54, \field Inlet 49 Node Name
        \type node
   A55, \field Inlet 50 Node Name
        \type node
   A56, \field Inlet 51 Node Name
        \type node
   A57, \field Inlet 52 Node Name
        \type node
   A58, \field Inlet 53 Node Name
        \type node
   A59, \field Inlet 54 Node Name
        \type node
   A60, \field Inlet 55 Node Name
        \type node
   A61, \field Inlet 56 Node Name
        \type node
   A62, \field Inlet 57 Node Name
        \type node
   A63, \field Inlet 58 Node Name
        \type node
   A64, \field Inlet 59 Node Name
        \type node
   A65, \field Inlet 60 Node Name
        \type node
   A66, \field Inlet 61 Node Name
        \type node
   A67, \field Inlet 62 Node Name
        \type node
   A68, \field Inlet 63 Node Name
        \type node
   A69, \field Inlet 64 Node Name
        \type node
   A70, \field Inlet 65 Node Name
        \type node
   A71, \field Inlet 66 Node Name
        \type node
   A72, \field Inlet 67 Node Name
        \type node
   A73, \field Inlet 68 Node Name
        \type node
   A74, \field Inlet 69 Node Name
        \type node
   A75, \field Inlet 70 Node Name
        \type node
   A76, \field Inlet 71 Node Name
        \type node
   A77, \field Inlet 72 Node Name
        \type node
   A78, \field Inlet 73 Node Name
        \type node
   A79, \field Inlet 74 Node Name
        \type node
   A80, \field Inlet 75 Node Name
        \type node
   A81, \field Inlet 76 Node Name
        \type node
   A82, \field Inlet 77 Node Name
        \type node
   A83, \field Inlet 78 Node Name
        \type node
   A84, \field Inlet 79 Node Name
        \type node
   A85, \field Inlet 80 Node Name
        \type node
   A86, \field Inlet 81 Node Name
        \type node
   A87, \field Inlet 82 Node Name
        \type node
   A88, \field Inlet 83 Node Name
        \type node
   A89, \field Inlet 84 Node Name
        \type node
   A90, \field Inlet 85 Node Name
        \type node
   A91, \field Inlet 86 Node Name
        \type node
   A92, \field Inlet 87 Node Name
        \type node
   A93, \field Inlet 88 Node Name
        \type node
   A94, \field Inlet 89 Node Name
        \type node
   A95, \field Inlet 90 Node Name
        \type node
   A96, \field Inlet 91 Node Name
        \type node
   A97, \field Inlet 92 Node Name
        \type node
   A98, \field Inlet 93 Node Name
        \type node
   A99, \field Inlet 94 Node Name
        \type node
   A100, \field Inlet 95 Node Name
         \type node
   A101, \field Inlet 96 Node Name
         \type node
   A102, \field Inlet 97 Node Name
         \type node
   A103, \field Inlet 98 Node Name
         \type node
   A104, \field Inlet 99 Node Name
         \type node
   A105, \field Inlet 100 Node Name
         \type node
   A106,A107,A108,A109,A110,A111,A112,A113,A114,A115, \note fields as indicated
   A116,A117,A118,A119,A120,A121,A122,A123,A124,A125, \note fields as indicated
   A126,A127,A128,A129,A130,A131,A132,A133,A134,A135, \note fields as indicated
   A136,A137,A138,A139,A140,A141,A142,A143,A144,A145, \note fields as indicated
   A146,A147,A148,A149,A150,A151,A152,A153,A154,A155, \note fields as indicated
   A156,A157,A158,A159,A160,A161,A162,A163,A164,A165, \note fields as indicated
   A166,A167,A168,A169,A170,A171,A172,A173,A174,A175, \note fields as indicated
   A176,A177,A178,A179,A180,A181,A182,A183,A184,A185, \note fields as indicated
   A186,A187,A188,A189,A190,A191,A192,A193,A194,A195, \note fields as indicated
   A196,A197,A198,A199,A200,A201,A202,A203,A204,A205, \note fields as indicated
   A206,A207,A208,A209,A210,A211,A212,A213,A214,A215, \note fields as indicated
   A216,A217,A218,A219,A220,A221,A222,A223,A224,A225, \note fields as indicated
   A226,A227,A228,A229,A230,A231,A232,A233,A234,A235, \note fields as indicated
   A236,A237,A238,A239,A240,A241,A242,A243,A244,A245, \note fields as indicated
   A246,A247,A248,A249,A250,A251,A252,A253,A254,A255, \note fields as indicated
   A256,A257,A258,A259,A260,A261,A262,A263,A264,A265, \note fields as indicated
   A266,A267,A268,A269,A270,A271,A272,A273,A274,A275, \note fields as indicated
   A276,A277,A278,A279,A280,A281,A282,A283,A284,A285, \note fields as indicated
   A286,A287,A288,A289,A290,A291,A292,A293,A294,A295, \note fields as indicated
   A296,A297,A298,A299,A300,A301,A302,A303,A304,A305, \note fields as indicated
   A306,A307,A308,A309,A310,A311,A312,A313,A314,A315, \note fields as indicated
   A316,A317,A318,A319,A320,A321,A322,A323,A324,A325, \note fields as indicated
   A326,A327,A328,A329,A330,A331,A332,A333,A334,A335, \note fields as indicated
   A336,A337,A338,A339,A340,A341,A342,A343,A344,A345, \note fields as indicated
   A346,A347,A348,A349,A350,A351,A352,A353,A354,A355, \note fields as indicated
   A356,A357,A358,A359,A360,A361,A362,A363,A364,A365, \note fields as indicated
   A366,A367,A368,A369,A370,A371,A372,A373,A374,A375, \note fields as indicated
   A376,A377,A378,A379,A380,A381,A382,A383,A384,A385, \note fields as indicated
   A386,A387,A388,A389,A390,A391,A392,A393,A394,A395, \note fields as indicated
   A396,A397,A398,A399,A400,A401,A402,A403,A404,A405, \note fields as indicated
   A406,A407,A408,A409,A410,A411,A412,A413,A414,A415, \note fields as indicated
   A416,A417,A418,A419,A420,A421,A422,A423,A424,A425, \note fields as indicated
   A426,A427,A428,A429,A430,A431,A432,A433,A434,A435, \note fields as indicated
   A436,A437,A438,A439,A440,A441,A442,A443,A444,A445, \note fields as indicated
   A446,A447,A448,A449,A450,A451,A452,A453,A454,A455, \note fields as indicated
   A456,A457,A458,A459,A460,A461,A462,A463,A464,A465, \note fields as indicated
   A466,A467,A468,A469,A470,A471,A472,A473,A474,A475, \note fields as indicated
   A476,A477,A478,A479,A480,A481,A482,A483,A484,A485, \note fields as indicated
   A486,A487,A488,A489,A490,A491,A492,A493,A494,A495, \note fields as indicated
   A496,A497,A498,A499,A500,A501,A502,A503,A504,A505; \note fields as indicated

AirLoopHVAC:ReturnPath,
       \extensible:2 Just duplicate last two fields and comments (changing numbering, please)
       \memo A return air path can only contain one AirLoopHVAC:ZoneMixer
       \memo and one or more AirLoopHVAC:ReturnPlenum objects.
   A1, \field Name
       \required-field
   A2, \field Return Air Path Outlet Node Name
       \required-field
       \type node
   A3, \field Component 1 Object Type
       \begin-extensible
       \required-field
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
   A4, \field Component 1 Name
       \required-field
       \type object-list
       \object-list ReturnPathComponentNames
   A5, \field Component 2 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
   A6, \field Component 2 Name
       \type object-list
       \object-list ReturnPathComponentNames
   A7, \field Component 3 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
   A8, \field Component 3 Name
       \type object-list
       \object-list ReturnPathComponentNames
   A9, \field Component 4 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A10, \field Component 4 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A11, \field Component 5 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A12, \field Component 5 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A13, \field Component 6 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A14, \field Component 6 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A15, \field Component 7 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A16, \field Component 7 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A17, \field Component 8 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A18, \field Component 8 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A19, \field Component 9 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A20, \field Component 9 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A21, \field Component 10 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A22, \field Component 10 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A23, \field Component 11 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A24, \field Component 11 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A25, \field Component 12 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A26, \field Component 12 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A27, \field Component 13 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A28, \field Component 13 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A29, \field Component 14 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A30, \field Component 14 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A31, \field Component 15 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A32, \field Component 15 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A33, \field Component 16 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A34, \field Component 16 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A35, \field Component 17 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A36, \field Component 17 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A37, \field Component 18 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A38, \field Component 18 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A39, \field Component 19 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A40, \field Component 19 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A41, \field Component 20 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A42, \field Component 20 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A43, \field Component 21 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A44, \field Component 21 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A45, \field Component 22 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A46, \field Component 22 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A47, \field Component 23 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A48, \field Component 23 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A49, \field Component 24 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A50, \field Component 24 Name
       \type object-list
       \object-list ReturnPathComponentNames
  A51, \field Component 25 Object Type
       \type choice
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A52; \field Component 25 Name
       \type object-list
       \object-list ReturnPathComponentNames

\group Node-Branch Management

Branch,
        \extensible:5 Just duplicate last 5 fields and comments (changing numbering, please)
        \memo List components on the branch in simulation and connection order
        \memo Note: this should NOT include splitters or mixers which define
        \memo endpoints of branches
   A1,  \field Name
        \required-field
        \reference Branches
   N1, \field Maximum Flow Rate
        \default 0
        \units m3/s
        \minimum 0
        \autosizable
   A2, \field Pressure Drop Curve Name
        \type object-list
        \object-list PressureDropCurves
        \object-list ExponentCurves
        \object-list LinearOrQuadraticCurves
        \object-list CubicCurves
        \object-list UniVariateTables
        \note Optional field to include this branch in plant pressure drop calculations
        \note This field is only relevant for branches in PlantLoops and CondenserLoops
        \note Air loops do not account for pressure drop using this field
        \note Valid curve types are: Curve:Functional:PressureDrop or
        \note one of Curve:{Linear,Quadratic,Cubic,Exponent}')
   A3, \field Component 1 Object Type
        \begin-extensible
        \required-field
   A4, \field Component 1 Name
        \required-field
   A5, \field Component 1 Inlet Node Name
        \required-field
        \type node
   A6, \field Component 1 Outlet Node Name
        \required-field
        \type node
   A7, \field Component 1 Branch Control Type
       \note field is no longer used
   A8, \field Component 2 Object Type
   A9, \field Component 2 Name
   A10,\field Component 2 Inlet Node Name
        \type node
   A11, \field Component 2 Outlet Node Name
        \type node
   A12, \field Component 2 Branch Control Type
       \note field is no longer used
   A13, \field Component 3 Object Type
   A14, \field Component 3 Name
   A15, \field Component 3 Inlet Node Name
        \type node
   A16, \field Component 3 Outlet Node Name
        \type node
   A17, \field Component 3 Branch Control Type
       \note field is no longer used
   A18, \field Component 4 Object Type
   A19, \field Component 4 Name
   A20, \field Component 4 Inlet Node Name
        \type node
   A21, \field Component 4 Outlet Node Name
        \type node
   A22, \field Component 4 Branch Control Type
       \note field is no longer used
   A23, \field Component 5 Object Type
   A24, \field Component 5 Name
   A25, \field Component 5 Inlet Node Name
        \type node
   A26, \field Component 5 Outlet Node Name
        \type node
   A27, \field Component 5 Branch Control Type
       \note field is no longer used
   A28, \field Component 6 Object Type
   A29, \field Component 6 Name
   A30, \field Component 6 Inlet Node Name
        \type node
   A31, \field Component 6 Outlet Node Name
        \type node
   A32, \field Component 6 Branch Control Type
       \note field is no longer used
   A33, \field Component 7 Object Type
   A34, \field Component 7 Name
   A35, \field Component 7 Inlet Node Name
        \type node
   A36, \field Component 7 Outlet Node Name
        \type node
   A37, \field Component 7 Branch Control Type
       \note field is no longer used
   A38, \field Component 8 Object Type
   A39, \field Component 8 Name
   A40, \field Component 8 Inlet Node Name
        \type node
   A41, \field Component 8 Outlet Node Name
        \type node
   A42, \field Component 8 Branch Control Type
       \note field is no longer used
   A43, \field Component 9 Object Type
   A44, \field Component 9 Name
   A45, \field Component 9 Inlet Node Name
        \type node
   A46, \field Component 9 Outlet Node Name
        \type node
   A47, \field Component 9 Branch Control Type
       \note field is no longer used
   A48, \field Component 10 Object Type
   A49, \field Component 10 Name
   A50, \field Component 10 Inlet Node Name
        \type node
   A51, \field Component 10 Outlet Node Name
        \type node
   A52, \field Component 10 Branch Control Type
       \note field is no longer used
   A53, \field Component 11 Object Type
   A54, \field Component 11 Name
   A55, \field Component 11 Inlet Node Name
        \type node
   A56, \field Component 11 Outlet Node Name
        \type node
   A57; \field Component 11 Branch Control Type
       \note field is no longer used

BranchList,
 \extensible:1 Just duplicate last field and comments (changing numbering, please)
 \memo Branches MUST be listed in Flow order: Inlet branch, then parallel branches, then Outlet branch.
 \memo Branches are simulated in the order listed.  Branch names cannot be duplicated within a single branch list.
   A1,  \field Name
       \required-field
       \reference BranchLists
   A2, \field Branch 1 Name
       \begin-extensible
       \required-field
       \type object-list
       \object-list Branches
   A3, \field Branch 2 Name
       \type object-list
       \object-list Branches
   A4, \field Branch 3 Name
       \type object-list
       \object-list Branches
   A5, \field Branch 4 Name
       \type object-list
       \object-list Branches
   A6, \field Branch 5 Name
       \type object-list
       \object-list Branches
   A7, \field Branch 6 Name
       \type object-list
       \object-list Branches
   A8, \field Branch 7 Name
       \type object-list
       \object-list Branches
   A9, \field Branch 8 Name
       \type object-list
       \object-list Branches
   A10, \field Branch 9 Name
        \type object-list
        \object-list Branches
   A11, \field Branch 10 Name
        \type object-list
        \object-list Branches
   A12, \field Branch 11 Name
        \type object-list
        \object-list Branches
   A13, \field Branch 12 Name
       \type object-list
        \object-list Branches
   A14, \field Branch 13 Name
        \type object-list
        \object-list Branches
   A15, \field Branch 14 Name
        \type object-list
        \object-list Branches
   A16, \field Branch 15 Name
        \type object-list
        \object-list Branches
   A17, \field Branch 16 Name
        \type object-list
        \object-list Branches
   A18, \field Branch 17 Name
        \type object-list
        \object-list Branches
   A19, \field Branch 18 Name
        \type object-list
        \object-list Branches
   A20, \field Branch 19 Name
        \type object-list
        \object-list Branches
   A21, \field Branch 20 Name
        \type object-list
        \object-list Branches
   A22, \field Branch 21 Name
        \type object-list
        \object-list Branches
   A23, \field Branch 22 Name
        \type object-list
        \object-list Branches
   A24, \field Branch 23 Name
        \type object-list
        \object-list Branches
   A25, \field Branch 24 Name
        \type object-list
        \object-list Branches
   A26, \field Branch 25 Name
        \type object-list
        \object-list Branches
   A27, \field Branch 26 Name
        \type object-list
        \object-list Branches
   A28, \field Branch 27 Name
        \type object-list
        \object-list Branches
   A29, \field Branch 28 Name
        \type object-list
        \object-list Branches
   A30, \field Branch 29 Name
        \type object-list
        \object-list Branches
   A31, \field Branch 30 Name
        \type object-list
        \object-list Branches
   A32, \field Branch 31 Name
        \type object-list
        \object-list Branches
   A33, \field Branch 32 Name
        \type object-list
        \object-list Branches
   A34, \field Branch 33 Name
        \type object-list
        \object-list Branches
   A35, \field Branch 34 Name
        \type object-list
        \object-list Branches
   A36, \field Branch 35 Name
        \type object-list
        \object-list Branches
   A37, \field Branch 36 Name
        \type object-list
        \object-list Branches
   A38, \field Branch 37 Name
        \type object-list
        \object-list Branches
   A39, \field Branch 38 Name
        \type object-list
        \object-list Branches
   A40, \field Branch 39 Name
        \type object-list
        \object-list Branches
   A41, \field Branch 40 Name
        \type object-list
        \object-list Branches
   A42, \field Branch 41 Name
        \type object-list
        \object-list Branches
   A43, \field Branch 42 Name
        \type object-list
        \object-list Branches
   A44, \field Branch 43 Name
        \type object-list
        \object-list Branches
   A45, \field Branch 44 Name
        \type object-list
        \object-list Branches
   A46, \field Branch 45 Name
        \type object-list
        \object-list Branches
   A47, \field Branch 46 Name
        \type object-list
        \object-list Branches
   A48, \field Branch 47 Name
        \type object-list
        \object-list Branches
   A49, \field Branch 48 Name
        \type object-list
        \object-list Branches
   A50, \field Branch 49 Name
        \type object-list
        \object-list Branches
   A51, \field Branch 50 Name
        \type object-list
        \object-list Branches
   A52, \field Branch 51 Name
        \type object-list
        \object-list Branches
   A53, \field Branch 52 Name
        \type object-list
        \object-list Branches
   A54, \field Branch 53 Name
        \type object-list
        \object-list Branches
   A55, \field Branch 54 Name
        \type object-list
        \object-list Branches
   A56, \field Branch 55 Name
        \type object-list
        \object-list Branches
   A57, \field Branch 56 Name
        \type object-list
        \object-list Branches
   A58, \field Branch 57 Name
        \type object-list
        \object-list Branches
   A59, \field Branch 58 Name
        \type object-list
        \object-list Branches
   A60, \field Branch 59 Name
        \type object-list
        \object-list Branches
   A61, \field Branch 60 Name
        \type object-list
        \object-list Branches
   A62, \field Branch 61 Name
        \type object-list
        \object-list Branches
   A63, \field Branch 62 Name
        \type object-list
        \object-list Branches
   A64, \field Branch 63 Name
        \type object-list
        \object-list Branches
   A65, \field Branch 64 Name
        \type object-list
        \object-list Branches
   A66, \field Branch 65 Name
        \type object-list
        \object-list Branches
   A67, \field Branch 66 Name
        \type object-list
        \object-list Branches
   A68, \field Branch 67 Name
        \type object-list
        \object-list Branches
   A69, \field Branch 68 Name
        \type object-list
        \object-list Branches
   A70, \field Branch 69 Name
        \type object-list
        \object-list Branches
   A71, \field Branch 70 Name
        \type object-list
        \object-list Branches
   A72, \field Branch 71 Name
        \type object-list
        \object-list Branches
   A73, \field Branch 72 Name
        \type object-list
        \object-list Branches
   A74, \field Branch 73 Name
        \type object-list
        \object-list Branches
   A75, \field Branch 74 Name
        \type object-list
        \object-list Branches
   A76, \field Branch 75 Name
        \type object-list
        \object-list Branches
   A77, \field Branch 76 Name
        \type object-list
        \object-list Branches
   A78, \field Branch 77 Name
        \type object-list
        \object-list Branches
   A79, \field Branch 78 Name
        \type object-list
        \object-list Branches
   A80, \field Branch 79 Name
        \type object-list
        \object-list Branches
   A81, \field Branch 80 Name
        \type object-list
        \object-list Branches
   A82, \field Branch 81 Name
        \type object-list
        \object-list Branches
   A83, \field Branch 82 Name
        \type object-list
        \object-list Branches
   A84, \field Branch 83 Name
        \type object-list
        \object-list Branches
   A85, \field Branch 84 Name
        \type object-list
        \object-list Branches
   A86, \field Branch 85 Name
        \type object-list
        \object-list Branches
   A87, \field Branch 86 Name
        \type object-list
        \object-list Branches
   A88, \field Branch 87 Name
        \type object-list
        \object-list Branches
   A89, \field Branch 88 Name
        \type object-list
        \object-list Branches
   A90, \field Branch 89 Name
        \type object-list
        \object-list Branches
   A91, \field Branch 90 Name
        \type object-list
        \object-list Branches
   A92, \field Branch 91 Name
        \type object-list
        \object-list Branches
   A93, \field Branch 92 Name
        \type object-list
        \object-list Branches
   A94, \field Branch 93 Name
        \type object-list
        \object-list Branches
   A95, \field Branch 94 Name
        \type object-list
        \object-list Branches
   A96, \field Branch 95 Name
        \type object-list
        \object-list Branches
   A97, \field Branch 96 Name
        \type object-list
        \object-list Branches
   A98, \field Branch 97 Name
        \type object-list
        \object-list Branches
   A99, \field Branch 98 Name
        \type object-list
        \object-list Branches
  A100, \field Branch 99 Name
        \type object-list
        \object-list Branches
  A101, \field Branch 100 Name
        \type object-list
        \object-list Branches
  A102,A103,A104,A105,A106,A107,A108,A109,A110,A111, \note fields as indicated
  A112,A113,A114,A115,A116,A117,A118,A119,A120,A121, \note fields as indicated
  A122,A123,A124,A125,A126,A127,A128,A129,A130,A131, \note fields as indicated
  A132,A133,A134,A135,A136,A137,A138,A139,A140,A141, \note fields as indicated
  A142,A143,A144,A145,A146,A147,A148,A149,A150,A151, \note fields as indicated
  A152,A153,A154,A155,A156,A157,A158,A159,A160,A161, \note fields as indicated
  A162,A163,A164,A165,A166,A167,A168,A169,A170,A171, \note fields as indicated
  A172,A173,A174,A175,A176,A177,A178,A179,A180,A181, \note fields as indicated
  A182,A183,A184,A185,A186,A187,A188,A189,A190,A191, \note fields as indicated
  A192,A193,A194,A195,A196,A197,A198,A199,A200,A201, \note fields as indicated
  A202,A203,A204,A205,A206,A207,A208,A209,A210,A211, \note fields as indicated
  A212,A213,A214,A215,A216,A217,A218,A219,A220,A221, \note fields as indicated
  A222,A223,A224,A225,A226,A227,A228,A229,A230,A231, \note fields as indicated
  A232,A233,A234,A235,A236,A237,A238,A239,A240,A241, \note fields as indicated
  A242,A243,A244,A245,A246,A247,A248,A249,A250,A251, \note fields as indicated
  A252,A253,A254,A255,A256,A257,A258,A259,A260,A261, \note fields as indicated
  A262,A263,A264,A265,A266,A267,A268,A269,A270,A271, \note fields as indicated
  A272,A273,A274,A275,A276,A277,A278,A279,A280,A281, \note fields as indicated
  A282,A283,A284,A285,A286,A287,A288,A289,A290,A291, \note fields as indicated
  A292,A293,A294,A295,A296,A297,A298,A299,A300,A301, \note fields as indicated
  A302,A303,A304,A305,A306,A307,A308,A309,A310,A311, \note fields as indicated
  A312,A313,A314,A315,A316,A317,A318,A319,A320,A321, \note fields as indicated
  A322,A323,A324,A325,A326,A327,A328,A329,A330,A331, \note fields as indicated
  A332,A333,A334,A335,A336,A337,A338,A339,A340,A341, \note fields as indicated
  A342,A343,A344,A345,A346,A347,A348,A349,A350,A351, \note fields as indicated
  A352,A353,A354,A355,A356,A357,A358,A359,A360,A361, \note fields as indicated
  A362,A363,A364,A365,A366,A367,A368,A369,A370,A371, \note fields as indicated
  A372,A373,A374,A375,A376,A377,A378,A379,A380,A381, \note fields as indicated
  A382,A383,A384,A385,A386,A387,A388,A389,A390,A391, \note fields as indicated
  A392,A393,A394,A395,A396,A397,A398,A399,A400,A401, \note fields as indicated
  A402,A403,A404,A405,A406,A407,A408,A409,A410,A411, \note fields as indicated
  A412,A413,A414,A415,A416,A417,A418,A419,A420,A421, \note fields as indicated
  A422,A423,A424,A425,A426,A427,A428,A429,A430,A431, \note fields as indicated
  A432,A433,A434,A435,A436,A437,A438,A439,A440,A441, \note fields as indicated
  A442,A443,A444,A445,A446,A447,A448,A449,A450,A451, \note fields as indicated
  A452,A453,A454,A455,A456,A457,A458,A459,A460,A461, \note fields as indicated
  A462,A463,A464,A465,A466,A467,A468,A469,A470,A471, \note fields as indicated
  A472,A473,A474,A475,A476,A477,A478,A479,A480,A481, \note fields as indicated
  A482,A483,A484,A485,A486,A487,A488,A489,A490,A491, \note fields as indicated
  A492,A493,A494,A495,A496,A497,A498,A499,A500,A501; \note fields as indicated

Connector:Splitter,
  \min-fields 3
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Split one air/water stream into N outlet streams.  Branch names cannot be duplicated
       \memo within a single Splitter list.
   A1, \field Name
        \required-field
   A2, \field Inlet Branch Name
        \required-field
        \type object-list
        \object-list Branches
   A3, \field Outlet Branch 1 Name
        \begin-extensible
        \required-field
        \type object-list
        \object-list Branches
   A4, \field Outlet Branch 2 Name
        \type object-list
        \object-list Branches
   A5, \field Outlet Branch 3 Name
        \type object-list
        \object-list Branches
   A6, \field Outlet Branch 4 Name
        \type object-list
        \object-list Branches
   A7, \field Outlet Branch 5 Name
        \type object-list
        \object-list Branches
   A8, \field Outlet Branch 6 Name
        \type object-list
        \object-list Branches
   A9, \field Outlet Branch 7 Name
        \type object-list
        \object-list Branches
   A10, \field Outlet Branch 8 Name
        \type object-list
        \object-list Branches
   A11, \field Outlet Branch 9 Name
        \type object-list
        \object-list Branches
   A12, \field Outlet Branch 10 Name
        \type object-list
        \object-list Branches
   A13, \field Outlet Branch 11 Name
        \type object-list
        \object-list Branches
   A14, \field Outlet Branch 12 Name
        \type object-list
        \object-list Branches
   A15, \field Outlet Branch 13 Name
        \type object-list
        \object-list Branches
   A16, \field Outlet Branch 14 Name
        \type object-list
        \object-list Branches
   A17, \field Outlet Branch 15 Name
        \type object-list
        \object-list Branches
   A18, \field Outlet Branch 16 Name
        \type object-list
        \object-list Branches
   A19, \field Outlet Branch 17 Name
        \type object-list
        \object-list Branches
   A20, \field Outlet Branch 18 Name
        \type object-list
        \object-list Branches
   A21, \field Outlet Branch 19 Name
        \type object-list
        \object-list Branches
   A22, \field Outlet Branch 20 Name
        \type object-list
        \object-list Branches
   A23, \field Outlet Branch 21 Name
        \type object-list
        \object-list Branches
   A24, \field Outlet Branch 22 Name
        \type object-list
        \object-list Branches
   A25, \field Outlet Branch 23 Name
        \type object-list
        \object-list Branches
   A26, \field Outlet Branch 24 Name
        \type object-list
        \object-list Branches
   A27, \field Outlet Branch 25 Name
        \type object-list
        \object-list Branches
   A28, \field Outlet Branch 26 Name
        \type object-list
        \object-list Branches
   A29, \field Outlet Branch 27 Name
        \type object-list
        \object-list Branches
   A30, \field Outlet Branch 28 Name
        \type object-list
        \object-list Branches
   A31, \field Outlet Branch 29 Name
        \type object-list
        \object-list Branches
   A32, \field Outlet Branch 30 Name
        \type object-list
        \object-list Branches
   A33, \field Outlet Branch 31 Name
        \type object-list
        \object-list Branches
   A34, \field Outlet Branch 32 Name
        \type object-list
        \object-list Branches
   A35, \field Outlet Branch 33 Name
        \type object-list
        \object-list Branches
   A36, \field Outlet Branch 34 Name
        \type object-list
        \object-list Branches
   A37, \field Outlet Branch 35 Name
        \type object-list
        \object-list Branches
   A38, \field Outlet Branch 36 Name
        \type object-list
        \object-list Branches
   A39, \field Outlet Branch 37 Name
        \type object-list
        \object-list Branches
   A40, \field Outlet Branch 38 Name
        \type object-list
        \object-list Branches
   A41, \field Outlet Branch 39 Name
        \type object-list
        \object-list Branches
   A42, \field Outlet Branch 40 Name
        \type object-list
        \object-list Branches
   A43, \field Outlet Branch 41 Name
        \type object-list
        \object-list Branches
   A44, \field Outlet Branch 42 Name
        \type object-list
        \object-list Branches
   A45, \field Outlet Branch 43 Name
        \type object-list
        \object-list Branches
   A46, \field Outlet Branch 44 Name
        \type object-list
        \object-list Branches
   A47, \field Outlet Branch 45 Name
        \type object-list
        \object-list Branches
   A48, \field Outlet Branch 46 Name
        \type object-list
        \object-list Branches
   A49, \field Outlet Branch 47 Name
        \type object-list
        \object-list Branches
   A50, \field Outlet Branch 48 Name
        \type object-list
        \object-list Branches
   A51, \field Outlet Branch 49 Name
        \type object-list
        \object-list Branches
   A52, \field Outlet Branch 50 Name
        \type object-list
        \object-list Branches
   A53, \field Outlet Branch 51 Name
        \type object-list
        \object-list Branches
   A54, \field Outlet Branch 52 Name
        \type object-list
        \object-list Branches
   A55, \field Outlet Branch 53 Name
        \type object-list
        \object-list Branches
   A56, \field Outlet Branch 54 Name
        \type object-list
        \object-list Branches
   A57, \field Outlet Branch 55 Name
        \type object-list
        \object-list Branches
   A58, \field Outlet Branch 56 Name
        \type object-list
        \object-list Branches
   A59, \field Outlet Branch 57 Name
        \type object-list
        \object-list Branches
   A60, \field Outlet Branch 58 Name
        \type object-list
        \object-list Branches
   A61, \field Outlet Branch 59 Name
        \type object-list
        \object-list Branches
   A62, \field Outlet Branch 60 Name
        \type object-list
        \object-list Branches
   A63, \field Outlet Branch 61 Name
        \type object-list
        \object-list Branches
   A64, \field Outlet Branch 62 Name
        \type object-list
        \object-list Branches
   A65, \field Outlet Branch 63 Name
        \type object-list
        \object-list Branches
   A66, \field Outlet Branch 64 Name
        \type object-list
        \object-list Branches
   A67, \field Outlet Branch 65 Name
        \type object-list
        \object-list Branches
   A68, \field Outlet Branch 66 Name
        \type object-list
        \object-list Branches
   A69, \field Outlet Branch 67 Name
        \type object-list
        \object-list Branches
   A70, \field Outlet Branch 68 Name
        \type object-list
        \object-list Branches
   A71, \field Outlet Branch 69 Name
        \type object-list
        \object-list Branches
   A72, \field Outlet Branch 70 Name
        \type object-list
        \object-list Branches
   A73, \field Outlet Branch 71 Name
        \type object-list
        \object-list Branches
   A74, \field Outlet Branch 72 Name
        \type object-list
        \object-list Branches
   A75, \field Outlet Branch 73 Name
        \type object-list
        \object-list Branches
   A76, \field Outlet Branch 74 Name
        \type object-list
        \object-list Branches
   A77, \field Outlet Branch 75 Name
        \type object-list
        \object-list Branches
   A78, \field Outlet Branch 76 Name
        \type object-list
        \object-list Branches
   A79, \field Outlet Branch 77 Name
        \type object-list
        \object-list Branches
   A80, \field Outlet Branch 78 Name
        \type object-list
        \object-list Branches
   A81, \field Outlet Branch 79 Name
        \type object-list
        \object-list Branches
   A82, \field Outlet Branch 80 Name
        \type object-list
        \object-list Branches
   A83, \field Outlet Branch 81 Name
        \type object-list
        \object-list Branches
   A84, \field Outlet Branch 82 Name
        \type object-list
        \object-list Branches
   A85, \field Outlet Branch 83 Name
        \type object-list
        \object-list Branches
   A86, \field Outlet Branch 84 Name
        \type object-list
        \object-list Branches
   A87, \field Outlet Branch 85 Name
        \type object-list
        \object-list Branches
   A88, \field Outlet Branch 86 Name
        \type object-list
        \object-list Branches
   A89, \field Outlet Branch 87 Name
        \type object-list
        \object-list Branches
   A90, \field Outlet Branch 88 Name
        \type object-list
        \object-list Branches
   A91, \field Outlet Branch 89 Name
        \type object-list
        \object-list Branches
   A92, \field Outlet Branch 90 Name
        \type object-list
        \object-list Branches
   A93, \field Outlet Branch 91 Name
        \type object-list
        \object-list Branches
   A94, \field Outlet Branch 92 Name
        \type object-list
        \object-list Branches
   A95, \field Outlet Branch 93 Name
        \type object-list
        \object-list Branches
   A96, \field Outlet Branch 94 Name
        \type object-list
        \object-list Branches
   A97, \field Outlet Branch 95 Name
        \type object-list
        \object-list Branches
   A98, \field Outlet Branch 96 Name
        \type object-list
        \object-list Branches
   A99, \field Outlet Branch 97 Name
        \type object-list
        \object-list Branches
  A100, \field Outlet Branch 98 Name
        \type object-list
        \object-list Branches
  A101, \field Outlet Branch 99 Name
        \type object-list
        \object-list Branches
  A102, \field Outlet Branch 100 Name
        \type object-list
        \object-list Branches
  A103,A104,A105,A106,A107,A108,A109,A110,A111,A112, \note fields as indicated
  A113,A114,A115,A116,A117,A118,A119,A120,A121,A122, \note fields as indicated
  A123,A124,A125,A126,A127,A128,A129,A130,A131,A132, \note fields as indicated
  A133,A134,A135,A136,A137,A138,A139,A140,A141,A142, \note fields as indicated
  A143,A144,A145,A146,A147,A148,A149,A150,A151,A152, \note fields as indicated
  A153,A154,A155,A156,A157,A158,A159,A160,A161,A162, \note fields as indicated
  A163,A164,A165,A166,A167,A168,A169,A170,A171,A172, \note fields as indicated
  A173,A174,A175,A176,A177,A178,A179,A180,A181,A182, \note fields as indicated
  A183,A184,A185,A186,A187,A188,A189,A190,A191,A192, \note fields as indicated
  A193,A194,A195,A196,A197,A198,A199,A200,A201,A202, \note fields as indicated
  A203,A204,A205,A206,A207,A208,A209,A210,A211,A212, \note fields as indicated
  A213,A214,A215,A216,A217,A218,A219,A220,A221,A222, \note fields as indicated
  A223,A224,A225,A226,A227,A228,A229,A230,A231,A232, \note fields as indicated
  A233,A234,A235,A236,A237,A238,A239,A240,A241,A242, \note fields as indicated
  A243,A244,A245,A246,A247,A248,A249,A250,A251,A252, \note fields as indicated
  A253,A254,A255,A256,A257,A258,A259,A260,A261,A262, \note fields as indicated
  A263,A264,A265,A266,A267,A268,A269,A270,A271,A272, \note fields as indicated
  A273,A274,A275,A276,A277,A278,A279,A280,A281,A282, \note fields as indicated
  A283,A284,A285,A286,A287,A288,A289,A290,A291,A292, \note fields as indicated
  A293,A294,A295,A296,A297,A298,A299,A300,A301,A302, \note fields as indicated
  A303,A304,A305,A306,A307,A308,A309,A310,A311,A312, \note fields as indicated
  A313,A314,A315,A316,A317,A318,A319,A320,A321,A322, \note fields as indicated
  A323,A324,A325,A326,A327,A328,A329,A330,A331,A332, \note fields as indicated
  A333,A334,A335,A336,A337,A338,A339,A340,A341,A342, \note fields as indicated
  A343,A344,A345,A346,A347,A348,A349,A350,A351,A352, \note fields as indicated
  A353,A354,A355,A356,A357,A358,A359,A360,A361,A362, \note fields as indicated
  A363,A364,A365,A366,A367,A368,A369,A370,A371,A372, \note fields as indicated
  A373,A374,A375,A376,A377,A378,A379,A380,A381,A382, \note fields as indicated
  A383,A384,A385,A386,A387,A388,A389,A390,A391,A392, \note fields as indicated
  A393,A394,A395,A396,A397,A398,A399,A400,A401,A402, \note fields as indicated
  A403,A404,A405,A406,A407,A408,A409,A410,A411,A412, \note fields as indicated
  A413,A414,A415,A416,A417,A418,A419,A420,A421,A422, \note fields as indicated
  A423,A424,A425,A426,A427,A428,A429,A430,A431,A432, \note fields as indicated
  A433,A434,A435,A436,A437,A438,A439,A440,A441,A442, \note fields as indicated
  A443,A444,A445,A446,A447,A448,A449,A450,A451,A452, \note fields as indicated
  A453,A454,A455,A456,A457,A458,A459,A460,A461,A462, \note fields as indicated
  A463,A464,A465,A466,A467,A468,A469,A470,A471,A472, \note fields as indicated
  A473,A474,A475,A476,A477,A478,A479,A480,A481,A482, \note fields as indicated
  A483,A484,A485,A486,A487,A488,A489,A490,A491,A492, \note fields as indicated
  A493,A494,A495,A496,A497,A498,A499,A500,A501,A502; \note fields as indicated

Connector:Mixer,
  \min-fields 3
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo Mix N inlet air/water streams into one.  Branch names cannot be duplicated within
       \memo a single mixer list.
   A1 , \field Name
        \required-field
   A2 , \field Outlet Branch Name
        \required-field
        \type object-list
        \object-list Branches
   A3 , \field Inlet Branch 1 Name
        \begin-extensible
        \required-field
        \type object-list
        \object-list Branches
   A4 , \field Inlet Branch 2 Name
        \type object-list
        \object-list Branches
   A5 , \field Inlet Branch 3 Name
        \type object-list
        \object-list Branches
   A6 , \field Inlet Branch 4 Name
        \type object-list
        \object-list Branches
   A7 , \field Inlet Branch 5 Name
        \type object-list
        \object-list Branches
   A8 , \field Inlet Branch 6 Name
        \type object-list
        \object-list Branches
   A9 , \field Inlet Branch 7 Name
        \type object-list
        \object-list Branches
   A10, \field Inlet Branch 8 Name
        \type object-list
        \object-list Branches
   A11, \field Inlet Branch 9 Name
        \type object-list
        \object-list Branches
   A12, \field Inlet Branch 10 Name
        \type object-list
        \object-list Branches
   A13, \field Inlet Branch 11 Name
        \type object-list
        \object-list Branches
   A14, \field Inlet Branch 12 Name
        \type object-list
        \object-list Branches
   A15, \field Inlet Branch 13 Name
        \type object-list
        \object-list Branches
   A16, \field Inlet Branch 14 Name
        \type object-list
        \object-list Branches
   A17, \field Inlet Branch 15 Name
        \type object-list
        \object-list Branches
   A18, \field Inlet Branch 16 Name
        \type object-list
        \object-list Branches
   A19, \field Inlet Branch 17 Name
        \type object-list
        \object-list Branches
   A20, \field Inlet Branch 18 Name
        \type object-list
        \object-list Branches
   A21, \field Inlet Branch 19 Name
        \type object-list
        \object-list Branches
   A22, \field Inlet Branch 20 Name
        \type object-list
        \object-list Branches
   A23, \field Inlet Branch 21 Name
        \type object-list
        \object-list Branches
   A24, \field Inlet Branch 22 Name
        \type object-list
        \object-list Branches
   A25, \field Inlet Branch 23 Name
        \type object-list
        \object-list Branches
   A26, \field Inlet Branch 24 Name
        \type object-list
        \object-list Branches
   A27, \field Inlet Branch 25 Name
        \type object-list
        \object-list Branches
   A28, \field Inlet Branch 26 Name
        \type object-list
        \object-list Branches
   A29, \field Inlet Branch 27 Name
        \type object-list
        \object-list Branches
   A30, \field Inlet Branch 28 Name
        \type object-list
        \object-list Branches
   A31, \field Inlet Branch 29 Name
        \type object-list
        \object-list Branches
   A32, \field Inlet Branch 30 Name
        \type object-list
        \object-list Branches
   A33, \field Inlet Branch 31 Name
        \type object-list
        \object-list Branches
   A34, \field Inlet Branch 32 Name
        \type object-list
        \object-list Branches
   A35, \field Inlet Branch 33 Name
        \type object-list
        \object-list Branches
   A36, \field Inlet Branch 34 Name
        \type object-list
        \object-list Branches
   A37, \field Inlet Branch 35 Name
        \type object-list
        \object-list Branches
   A38, \field Inlet Branch 36 Name
        \type object-list
        \object-list Branches
   A39, \field Inlet Branch 37 Name
        \type object-list
        \object-list Branches
   A40, \field Inlet Branch 38 Name
        \type object-list
        \object-list Branches
   A41, \field Inlet Branch 39 Name
        \type object-list
        \object-list Branches
   A42, \field Inlet Branch 40 Name
        \type object-list
        \object-list Branches
   A43, \field Inlet Branch 41 Name
        \type object-list
        \object-list Branches
   A44, \field Inlet Branch 42 Name
        \type object-list
        \object-list Branches
   A45, \field Inlet Branch 43 Name
        \type object-list
        \object-list Branches
   A46, \field Inlet Branch 44 Name
        \type object-list
        \object-list Branches
   A47, \field Inlet Branch 45 Name
        \type object-list
        \object-list Branches
   A48, \field Inlet Branch 46 Name
        \type object-list
        \object-list Branches
   A49, \field Inlet Branch 47 Name
        \type object-list
        \object-list Branches
   A50, \field Inlet Branch 48 Name
        \type object-list
        \object-list Branches
   A51, \field Inlet Branch 49 Name
        \type object-list
        \object-list Branches
   A52, \field Inlet Branch 50 Name
        \type object-list
        \object-list Branches
   A53, \field Inlet Branch 51 Name
        \type object-list
        \object-list Branches
   A54, \field Inlet Branch 52 Name
        \type object-list
        \object-list Branches
   A55, \field Inlet Branch 53 Name
        \type object-list
        \object-list Branches
   A56, \field Inlet Branch 54 Name
        \type object-list
        \object-list Branches
   A57, \field Inlet Branch 55 Name
        \type object-list
        \object-list Branches
   A58, \field Inlet Branch 56 Name
        \type object-list
        \object-list Branches
   A59, \field Inlet Branch 57 Name
        \type object-list
        \object-list Branches
   A60, \field Inlet Branch 58 Name
        \type object-list
        \object-list Branches
   A61, \field Inlet Branch 59 Name
        \type object-list
        \object-list Branches
   A62, \field Inlet Branch 60 Name
        \type object-list
        \object-list Branches
   A63, \field Inlet Branch 61 Name
        \type object-list
        \object-list Branches
   A64, \field Inlet Branch 62 Name
        \type object-list
        \object-list Branches
   A65, \field Inlet Branch 63 Name
        \type object-list
        \object-list Branches
   A66, \field Inlet Branch 64 Name
        \type object-list
        \object-list Branches
   A67, \field Inlet Branch 65 Name
        \type object-list
        \object-list Branches
   A68, \field Inlet Branch 66 Name
        \type object-list
        \object-list Branches
   A69, \field Inlet Branch 67 Name
        \type object-list
        \object-list Branches
   A70, \field Inlet Branch 68 Name
        \type object-list
        \object-list Branches
   A71, \field Inlet Branch 69 Name
        \type object-list
        \object-list Branches
   A72, \field Inlet Branch 70 Name
        \type object-list
        \object-list Branches
   A73, \field Inlet Branch 71 Name
        \type object-list
        \object-list Branches
   A74, \field Inlet Branch 72 Name
        \type object-list
        \object-list Branches
   A75, \field Inlet Branch 73 Name
        \type object-list
        \object-list Branches
   A76, \field Inlet Branch 74 Name
        \type object-list
        \object-list Branches
   A77, \field Inlet Branch 75 Name
        \type object-list
        \object-list Branches
   A78, \field Inlet Branch 76 Name
        \type object-list
        \object-list Branches
   A79, \field Inlet Branch 77 Name
        \type object-list
        \object-list Branches
   A80, \field Inlet Branch 78 Name
        \type object-list
        \object-list Branches
   A81, \field Inlet Branch 79 Name
        \type object-list
        \object-list Branches
   A82, \field Inlet Branch 80 Name
        \type object-list
        \object-list Branches
   A83, \field Inlet Branch 81 Name
        \type object-list
        \object-list Branches
   A84, \field Inlet Branch 82 Name
        \type object-list
        \object-list Branches
   A85, \field Inlet Branch 83 Name
        \type object-list
        \object-list Branches
   A86, \field Inlet Branch 84 Name
        \type object-list
        \object-list Branches
   A87, \field Inlet Branch 85 Name
        \type object-list
        \object-list Branches
   A88, \field Inlet Branch 86 Name
        \type object-list
        \object-list Branches
   A89, \field Inlet Branch 87 Name
        \type object-list
        \object-list Branches
   A90, \field Inlet Branch 88 Name
        \type object-list
        \object-list Branches
   A91, \field Inlet Branch 89 Name
        \type object-list
        \object-list Branches
   A92, \field Inlet Branch 90 Name
        \type object-list
        \object-list Branches
   A93, \field Inlet Branch 91 Name
        \type object-list
        \object-list Branches
   A94, \field Inlet Branch 92 Name
        \type object-list
        \object-list Branches
   A95, \field Inlet Branch 93 Name
        \type object-list
        \object-list Branches
   A96, \field Inlet Branch 94 Name
        \type object-list
        \object-list Branches
   A97, \field Inlet Branch 95 Name
        \type object-list
        \object-list Branches
   A98, \field Inlet Branch 96 Name
        \type object-list
        \object-list Branches
   A99, \field Inlet Branch 97 Name
        \type object-list
        \object-list Branches
  A100, \field Inlet Branch 98 Name
        \type object-list
        \object-list Branches
  A101, \field Inlet Branch 99 Name
        \type object-list
        \object-list Branches
  A102, \field Inlet Branch 100 Name
        \type object-list
        \object-list Branches
  A103,A104,A105,A106,A107,A108,A109,A110,A111,A112, \note fields as indicated
  A113,A114,A115,A116,A117,A118,A119,A120,A121,A122, \note fields as indicated
  A123,A124,A125,A126,A127,A128,A129,A130,A131,A132, \note fields as indicated
  A133,A134,A135,A136,A137,A138,A139,A140,A141,A142, \note fields as indicated
  A143,A144,A145,A146,A147,A148,A149,A150,A151,A152, \note fields as indicated
  A153,A154,A155,A156,A157,A158,A159,A160,A161,A162, \note fields as indicated
  A163,A164,A165,A166,A167,A168,A169,A170,A171,A172, \note fields as indicated
  A173,A174,A175,A176,A177,A178,A179,A180,A181,A182, \note fields as indicated
  A183,A184,A185,A186,A187,A188,A189,A190,A191,A192, \note fields as indicated
  A193,A194,A195,A196,A197,A198,A199,A200,A201,A202, \note fields as indicated
  A203,A204,A205,A206,A207,A208,A209,A210,A211,A212, \note fields as indicated
  A213,A214,A215,A216,A217,A218,A219,A220,A221,A222, \note fields as indicated
  A223,A224,A225,A226,A227,A228,A229,A230,A231,A232, \note fields as indicated
  A233,A234,A235,A236,A237,A238,A239,A240,A241,A242, \note fields as indicated
  A243,A244,A245,A246,A247,A248,A249,A250,A251,A252, \note fields as indicated
  A253,A254,A255,A256,A257,A258,A259,A260,A261,A262, \note fields as indicated
  A263,A264,A265,A266,A267,A268,A269,A270,A271,A272, \note fields as indicated
  A273,A274,A275,A276,A277,A278,A279,A280,A281,A282, \note fields as indicated
  A283,A284,A285,A286,A287,A288,A289,A290,A291,A292, \note fields as indicated
  A293,A294,A295,A296,A297,A298,A299,A300,A301,A302, \note fields as indicated
  A303,A304,A305,A306,A307,A308,A309,A310,A311,A312, \note fields as indicated
  A313,A314,A315,A316,A317,A318,A319,A320,A321,A322, \note fields as indicated
  A323,A324,A325,A326,A327,A328,A329,A330,A331,A332, \note fields as indicated
  A333,A334,A335,A336,A337,A338,A339,A340,A341,A342, \note fields as indicated
  A343,A344,A345,A346,A347,A348,A349,A350,A351,A352, \note fields as indicated
  A353,A354,A355,A356,A357,A358,A359,A360,A361,A362, \note fields as indicated
  A363,A364,A365,A366,A367,A368,A369,A370,A371,A372, \note fields as indicated
  A373,A374,A375,A376,A377,A378,A379,A380,A381,A382, \note fields as indicated
  A383,A384,A385,A386,A387,A388,A389,A390,A391,A392, \note fields as indicated
  A393,A394,A395,A396,A397,A398,A399,A400,A401,A402, \note fields as indicated
  A403,A404,A405,A406,A407,A408,A409,A410,A411,A412, \note fields as indicated
  A413,A414,A415,A416,A417,A418,A419,A420,A421,A422, \note fields as indicated
  A423,A424,A425,A426,A427,A428,A429,A430,A431,A432, \note fields as indicated
  A433,A434,A435,A436,A437,A438,A439,A440,A441,A442, \note fields as indicated
  A443,A444,A445,A446,A447,A448,A449,A450,A451,A452, \note fields as indicated
  A453,A454,A455,A456,A457,A458,A459,A460,A461,A462, \note fields as indicated
  A463,A464,A465,A466,A467,A468,A469,A470,A471,A472, \note fields as indicated
  A473,A474,A475,A476,A477,A478,A479,A480,A481,A482, \note fields as indicated
  A483,A484,A485,A486,A487,A488,A489,A490,A491,A492, \note fields as indicated
  A493,A494,A495,A496,A497,A498,A499,A500,A501,A502; \note fields as indicated

ConnectorList,
        \memo only two connectors allowed per loop
        \memo if two entered, one must be Connector:Splitter and one must be Connector:Mixer
    A1, \field Name
        \required-field
        \reference ConnectorLists
    A2, \field Connector 1 Object Type
        \required-field
        \type choice
        \key Connector:Splitter
        \key Connector:Mixer
    A3, \field Connector 1 Name
        \required-field
    A4, \field Connector 2 Object Type
        \type choice
        \key Connector:Splitter
        \key Connector:Mixer
    A5; \field Connector 2 Name

NodeList,
  \min-fields 2
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo This object is used in places where lists of nodes may be
       \memo needed, e.g. ZoneHVAC:EquipmentConnections field Zone Air Inlet Node or NodeList Name
  A1 , \field Name
       \required-field
       \type node
  A2 , \field Node 1 Name
       \required-field
       \begin-extensible
       \type node
  A3 , \field Node 2 Name
       \type node
  A4 , \field Node 3 Name
       \type node
  A5 , \field Node 4 Name
       \type node
  A6 , \field Node 5 Name
       \type node
  A7 , \field Node 6 Name
       \type node
  A8 , \field Node 7 Name
       \type node
  A9 , \field Node 8 Name
       \type node
  A10, \field Node 9 Name
       \type node
  A11, \field Node 10 Name
       \type node
  A12, \field Node 11 Name
       \type node
  A13, \field Node 12 Name
       \type node
  A14, \field Node 13 Name
       \type node
  A15, \field Node 14 Name
       \type node
  A16, \field Node 15 Name
       \type node
  A17, \field Node 16 Name
       \type node
  A18, \field Node 17 Name
       \type node
  A19, \field Node 18 Name
       \type node
  A20, \field Node 19 Name
       \type node
  A21, \field Node 20 Name
       \type node
  A22, \field Node 21 Name
       \type node
  A23, \field Node 22 Name
       \type node
  A24, \field Node 23 Name
       \type node
  A25, \field Node 24 Name
       \type node
  A26, \field Node 25 Name
       \type node
  A27, \field Node 26 Name
       \type node
  A28, \field Node 27 Name
       \type node
  A29, \field Node 28 Name
       \type node
  A30, \field Node 29 Name
       \type node
  A31, \field Node 30 Name
       \type node
  A32, \field Node 31 Name
       \type node
  A33, \field Node 32 Name
       \type node
  A34, \field Node 33 Name
       \type node
  A35, \field Node 34 Name
       \type node
  A36, \field Node 35 Name
       \type node
  A37, \field Node 36 Name
       \type node
  A38, \field Node 37 Name
       \type node
  A39, \field Node 38 Name
       \type node
  A40, \field Node 39 Name
       \type node
  A41, \field Node 40 Name
       \type node
  A42, \field Node 41 Name
       \type node
  A43, \field Node 42 Name
       \type node
  A44, \field Node 43 Name
       \type node
  A45, \field Node 44 Name
       \type node
  A46, \field Node 45 Name
       \type node
  A47, \field Node 46 Name
       \type node
  A48, \field Node 47 Name
       \type node
  A49, \field Node 48 Name
       \type node
  A50, \field Node 49 Name
       \type node
  A51, \field Node 50 Name
       \type node
  A52, \field Node 51 Name
       \type node
  A53, \field Node 52 Name
       \type node
  A54, \field Node 53 Name
       \type node
  A55, \field Node 54 Name
       \type node
  A56, \field Node 55 Name
       \type node
  A57, \field Node 56 Name
       \type node
  A58, \field Node 57 Name
       \type node
  A59, \field Node 58 Name
       \type node
  A60, \field Node 59 Name
       \type node
  A61, \field Node 60 Name
       \type node
  A62, \field Node 61 Name
       \type node
  A63, \field Node 62 Name
       \type node
  A64, \field Node 63 Name
       \type node
  A65, \field Node 64 Name
       \type node
  A66, \field Node 65 Name
       \type node
  A67, \field Node 66 Name
       \type node
  A68, \field Node 67 Name
       \type node
  A69, \field Node 68 Name
       \type node
  A70, \field Node 69 Name
       \type node
  A71, \field Node 70 Name
       \type node
  A72, \field Node 71 Name
       \type node
  A73, \field Node 72 Name
       \type node
  A74, \field Node 73 Name
       \type node
  A75, \field Node 74 Name
       \type node
  A76, \field Node 75 Name
       \type node
  A77, \field Node 76 Name
       \type node
  A78, \field Node 77 Name
       \type node
  A79, \field Node 78 Name
       \type node
  A80, \field Node 79 Name
       \type node
  A81, \field Node 80 Name
       \type node
  A82, \field Node 81 Name
       \type node
  A83, \field Node 82 Name
       \type node
  A84, \field Node 83 Name
       \type node
  A85, \field Node 84 Name
       \type node
  A86, \field Node 85 Name
       \type node
  A87, \field Node 86 Name
       \type node
  A88, \field Node 87 Name
       \type node
  A89, \field Node 88 Name
       \type node
  A90, \field Node 89 Name
       \type node
  A91, \field Node 90 Name
       \type node
  A92, \field Node 91 Name
       \type node
  A93, \field Node 92 Name
       \type node
  A94, \field Node 93 Name
       \type node
  A95, \field Node 94 Name
       \type node
  A96, \field Node 95 Name
       \type node
  A97, \field Node 96 Name
       \type node
  A98, \field Node 97 Name
       \type node
  A99, \field Node 98 Name
       \type node
  A100, \field Node 99 Name
        \type node
  A101, \field Node 100 Name
        \type node
  A102,A103,A104,A105,A106,A107,A108,A109,A110,A111, \note fields as indicated
  A112,A113,A114,A115,A116,A117,A118,A119,A120,A121, \note fields as indicated
  A122,A123,A124,A125,A126,A127,A128,A129,A130,A131, \note fields as indicated
  A132,A133,A134,A135,A136,A137,A138,A139,A140,A141, \note fields as indicated
  A142,A143,A144,A145,A146,A147,A148,A149,A150,A151, \note fields as indicated
  A152,A153,A154,A155,A156,A157,A158,A159,A160,A161, \note fields as indicated
  A162,A163,A164,A165,A166,A167,A168,A169,A170,A171, \note fields as indicated
  A172,A173,A174,A175,A176,A177,A178,A179,A180,A181, \note fields as indicated
  A182,A183,A184,A185,A186,A187,A188,A189,A190,A191, \note fields as indicated
  A192,A193,A194,A195,A196,A197,A198,A199,A200,A201, \note fields as indicated
  A202,A203,A204,A205,A206,A207,A208,A209,A210,A211, \note fields as indicated
  A212,A213,A214,A215,A216,A217,A218,A219,A220,A221, \note fields as indicated
  A222,A223,A224,A225,A226,A227,A228,A229,A230,A231, \note fields as indicated
  A232,A233,A234,A235,A236,A237,A238,A239,A240,A241, \note fields as indicated
  A242,A243,A244,A245,A246,A247,A248,A249,A250,A251, \note fields as indicated
  A252,A253,A254,A255,A256,A257,A258,A259,A260,A261, \note fields as indicated
  A262,A263,A264,A265,A266,A267,A268,A269,A270,A271, \note fields as indicated
  A272,A273,A274,A275,A276,A277,A278,A279,A280,A281, \note fields as indicated
  A282,A283,A284,A285,A286,A287,A288,A289,A290,A291, \note fields as indicated
  A292,A293,A294,A295,A296,A297,A298,A299,A300,A301, \note fields as indicated
  A302,A303,A304,A305,A306,A307,A308,A309,A310,A311, \note fields as indicated
  A312,A313,A314,A315,A316,A317,A318,A319,A320,A321, \note fields as indicated
  A322,A323,A324,A325,A326,A327,A328,A329,A330,A331, \note fields as indicated
  A332,A333,A334,A335,A336,A337,A338,A339,A340,A341, \note fields as indicated
  A342,A343,A344,A345,A346,A347,A348,A349,A350,A351, \note fields as indicated
  A352,A353,A354,A355,A356,A357,A358,A359,A360,A361, \note fields as indicated
  A362,A363,A364,A365,A366,A367,A368,A369,A370,A371, \note fields as indicated
  A372,A373,A374,A375,A376,A377,A378,A379,A380,A381, \note fields as indicated
  A382,A383,A384,A385,A386,A387,A388,A389,A390,A391, \note fields as indicated
  A392,A393,A394,A395,A396,A397,A398,A399,A400,A401, \note fields as indicated
  A402,A403,A404,A405,A406,A407,A408,A409,A410,A411, \note fields as indicated
  A412,A413,A414,A415,A416,A417,A418,A419,A420,A421, \note fields as indicated
  A422,A423,A424,A425,A426,A427,A428,A429,A430,A431, \note fields as indicated
  A432,A433,A434,A435,A436,A437,A438,A439,A440,A441, \note fields as indicated
  A442,A443,A444,A445,A446,A447,A448,A449,A450,A451, \note fields as indicated
  A452,A453,A454,A455,A456,A457,A458,A459,A460,A461, \note fields as indicated
  A462,A463,A464,A465,A466,A467,A468,A469,A470,A471, \note fields as indicated
  A472,A473,A474,A475,A476,A477,A478,A479,A480,A481, \note fields as indicated
  A482,A483,A484,A485,A486,A487,A488,A489,A490,A491, \note fields as indicated
  A492,A493,A494,A495,A496,A497,A498,A499,A500,A501; \note fields as indicated

OutdoorAir:Node,
       \memo This object sets the temperature and humidity conditions
       \memo for an outdoor air node.  It allows the height above ground to be
       \memo specified.  This object may be used more than once.
       \memo The same node name may not appear in both an OutdoorAir:Node object and
       \memo an OutdoorAir:NodeList object.
  A1,  \field Name
       \required-field
       \type node
  N1 ; \field Height Above Ground
       \note A value less than zero indicates that the height will be ignored and the weather file conditions will be used.
       \type real
       \units m
       \default -1.0

OutdoorAir:NodeList,
       \extensible:1 Just duplicate last field and comments (changing numbering, please)
       \memo This object sets the temperature and humidity conditions
       \memo for an outdoor air node using the weather data values.
       \memo to vary outdoor air node conditions with height above ground
       \memo use OutdoorAir:Node instead of this object.
       \memo This object may be used more than once.
       \memo The same node name may not appear in both an OutdoorAir:Node object and
       \memo an OutdoorAir:NodeList object.
  A1 , \field Node or NodeList Name 1
       \required-field
       \type node
       \begin-extensible
  A2 , \field Node or NodeList Name 2
       \type node
  A3 , \field Node or NodeList Name 3
       \type node
  A4 , \field Node or NodeList Name 4
       \type node
  A5 , \field Node or NodeList Name 5
       \type node
  A6 , \field Node or NodeList Name 6
       \type node
  A7 , \field Node or NodeList Name 7
       \type node
  A8 , \field Node or NodeList Name 8
       \type node
  A9 , \field Node or NodeList Name 9
       \type node
  A10, \field Node or NodeList Name 10
       \type node
  A11, \field Node or NodeList Name 11
       \type node
  A12, \field Node or NodeList Name 12
       \type node
  A13, \field Node or NodeList Name 13
       \type node
  A14, \field Node or NodeList Name 14
       \type node
  A15, \field Node or NodeList Name 15
       \type node
  A16, \field Node or NodeList Name 16
       \type node
  A17, \field Node or NodeList Name 17
       \type node
  A18, \field Node or NodeList Name 18
       \type node
  A19, \field Node or NodeList Name 19
       \type node
  A20, \field Node or NodeList Name 20
       \type node
  A21, \field Node or NodeList Name 21
       \type node
  A22, \field Node or NodeList Name 22
       \type node
  A23, \field Node or NodeList Name 23
       \type node
  A24, \field Node or NodeList Name 24
       \type node
  A25, \field Node or NodeList Name 25
       \type node
  A26, \field Node or NodeList Name 26
       \type node
  A27, \field Node or NodeList Name 27
       \type node
  A28, \field Node or NodeList Name 28
       \type node
  A29, \field Node or NodeList Name 29
       \type node
  A30, \field Node or NodeList Name 30
       \type node
  A31, \field Node or NodeList Name 31
       \type node
  A32, \field Node or NodeList Name 32
       \type node
  A33, \field Node or NodeList Name 33
       \type node
  A34, \field Node or NodeList Name 34
       \type node
  A35, \field Node or NodeList Name 35
       \type node
  A36, \field Node or NodeList Name 36
       \type node
  A37, \field Node or NodeList Name 37
       \type node
  A38, \field Node or NodeList Name 38
       \type node
  A39, \field Node or NodeList Name 39
       \type node
  A40, \field Node or NodeList Name 40
       \type node
  A41, \field Node or NodeList Name 41
       \type node
  A42, \field Node or NodeList Name 42
       \type node
  A43, \field Node or NodeList Name 43
       \type node
  A44, \field Node or NodeList Name 44
       \type node
  A45, \field Node or NodeList Name 45
       \type node
  A46, \field Node or NodeList Name 46
       \type node
  A47, \field Node or NodeList Name 47
       \type node
  A48, \field Node or NodeList Name 48
       \type node
  A49, \field Node or NodeList Name 49
       \type node
  A50, \field Node or NodeList Name 50
       \type node
  A51, \field Node or NodeList Name 51
       \type node
  A52, \field Node or NodeList Name 52
       \type node
  A53, \field Node or NodeList Name 53
       \type node
  A54, \field Node or NodeList Name 54
       \type node
  A55, \field Node or NodeList Name 55
       \type node
  A56, \field Node or NodeList Name 56
       \type node
  A57, \field Node or NodeList Name 57
       \type node
  A58, \field Node or NodeList Name 58
       \type node
  A59, \field Node or NodeList Name 59
       \type node
  A60, \field Node or NodeList Name 60
       \type node
  A61, \field Node or NodeList Name 61
       \type node
  A62, \field Node or NodeList Name 62
       \type node
  A63, \field Node or NodeList Name 63
       \type node
  A64, \field Node or NodeList Name 64
       \type node
  A65, \field Node or NodeList Name 65
       \type node
  A66, \field Node or NodeList Name 66
       \type node
  A67, \field Node or NodeList Name 67
       \type node
  A68, \field Node or NodeList Name 68
       \type node
  A69, \field Node or NodeList Name 69
       \type node
  A70, \field Node or NodeList Name 70
       \type node
  A71, \field Node or NodeList Name 71
       \type node
  A72, \field Node or NodeList Name 72
       \type node
  A73, \field Node or NodeList Name 73
       \type node
  A74, \field Node or NodeList Name 74
       \type node
  A75, \field Node or NodeList Name 75
       \type node
  A76, \field Node or NodeList Name 76
       \type node
  A77, \field Node or NodeList Name 77
       \type node
  A78, \field Node or NodeList Name 78
       \type node
  A79, \field Node or NodeList Name 79
       \type node
  A80, \field Node or NodeList Name 80
       \type node
  A81, \field Node or NodeList Name 81
       \type node
  A82, \field Node or NodeList Name 82
       \type node
  A83, \field Node or NodeList Name 83
       \type node
  A84, \field Node or NodeList Name 84
       \type node
  A85, \field Node or NodeList Name 85
       \type node
  A86, \field Node or NodeList Name 86
       \type node
  A87, \field Node or NodeList Name 87
       \type node
  A88, \field Node or NodeList Name 88
       \type node
  A89, \field Node or NodeList Name 89
       \type node
  A90, \field Node or NodeList Name 90
       \type node
  A91, \field Node or NodeList Name 91
       \type node
  A92, \field Node or NodeList Name 92
       \type node
  A93, \field Node or NodeList Name 93
       \type node
  A94, \field Node or NodeList Name 94
       \type node
  A95, \field Node or NodeList Name 95
       \type node
  A96, \field Node or NodeList Name 96
       \type node
  A97, \field Node or NodeList Name 97
       \type node
  A98, \field Node or NodeList Name 98
       \type node
  A99, \field Node or NodeList Name 99
       \type node
  A100, \field Node or NodeList Name 100
        \type node
  A101,A102,A103,A104,A105,A106,A107,A108,A109,A110, \note fields as indicated
  A111,A112,A113,A114,A115,A116,A117,A118,A119,A120, \note fields as indicated
  A121,A122,A123,A124,A125,A126,A127,A128,A129,A130, \note fields as indicated
  A131,A132,A133,A134,A135,A136,A137,A138,A139,A140, \note fields as indicated
  A141,A142,A143,A144,A145,A146,A147,A148,A149,A150, \note fields as indicated
  A151,A152,A153,A154,A155,A156,A157,A158,A159,A160, \note fields as indicated
  A161,A162,A163,A164,A165,A166,A167,A168,A169,A170, \note fields as indicated
  A171,A172,A173,A174,A175,A176,A177,A178,A179,A180, \note fields as indicated
  A181,A182,A183,A184,A185,A186,A187,A188,A189,A190, \note fields as indicated
  A191,A192,A193,A194,A195,A196,A197,A198,A199,A200, \note fields as indicated
  A201,A202,A203,A204,A205,A206,A207,A208,A209,A210, \note fields as indicated
  A211,A212,A213,A214,A215,A216,A217,A218,A219,A220, \note fields as indicated
  A221,A222,A223,A224,A225,A226,A227,A228,A229,A230, \note fields as indicated
  A231,A232,A233,A234,A235,A236,A237,A238,A239,A240, \note fields as indicated
  A241,A242,A243,A244,A245,A246,A247,A248,A249,A250, \note fields as indicated
  A251,A252,A253,A254,A255,A256,A257,A258,A259,A260, \note fields as indicated
  A261,A262,A263,A264,A265,A266,A267,A268,A269,A270, \note fields as indicated
  A271,A272,A273,A274,A275,A276,A277,A278,A279,A280, \note fields as indicated
  A281,A282,A283,A284,A285,A286,A287,A288,A289,A290, \note fields as indicated
  A291,A292,A293,A294,A295,A296,A297,A298,A299,A300, \note fields as indicated
  A301,A302,A303,A304,A305,A306,A307,A308,A309,A310, \note fields as indicated
  A311,A312,A313,A314,A315,A316,A317,A318,A319,A320, \note fields as indicated
  A321,A322,A323,A324,A325,A326,A327,A328,A329,A330, \note fields as indicated
  A331,A332,A333,A334,A335,A336,A337,A338,A339,A340, \note fields as indicated
  A341,A342,A343,A344,A345,A346,A347,A348,A349,A350, \note fields as indicated
  A351,A352,A353,A354,A355,A356,A357,A358,A359,A360, \note fields as indicated
  A361,A362,A363,A364,A365,A366,A367,A368,A369,A370, \note fields as indicated
  A371,A372,A373,A374,A375,A376,A377,A378,A379,A380, \note fields as indicated
  A381,A382,A383,A384,A385,A386,A387,A388,A389,A390, \note fields as indicated
  A391,A392,A393,A394,A395,A396,A397,A398,A399,A400, \note fields as indicated
  A401,A402,A403,A404,A405,A406,A407,A408,A409,A410, \note fields as indicated
  A411,A412,A413,A414,A415,A416,A417,A418,A419,A420, \note fields as indicated
  A421,A422,A423,A424,A425,A426,A427,A428,A429,A430, \note fields as indicated
  A431,A432,A433,A434,A435,A436,A437,A438,A439,A440, \note fields as indicated
  A441,A442,A443,A444,A445,A446,A447,A448,A449,A450, \note fields as indicated
  A451,A452,A453,A454,A455,A456,A457,A458,A459,A460, \note fields as indicated
  A461,A462,A463,A464,A465,A466,A467,A468,A469,A470, \note fields as indicated
  A471,A472,A473,A474,A475,A476,A477,A478,A479,A480, \note fields as indicated
  A481,A482,A483,A484,A485,A486,A487,A488,A489,A490, \note fields as indicated
  A491,A492,A493,A494,A495,A496,A497,A498,A499,A500; \note fields as indicated

Pipe:Adiabatic,
       \memo Passes Inlet Node state variables to Outlet Node state variables
   A1,  \field Name
        \required-field
   A2, \field Inlet Node Name
        \required-field
        \type node
  A3; \field Outlet Node Name
        \required-field
        \type node

Pipe:Adiabatic:Steam,
       \memo Passes Inlet Node state variables to Outlet Node state variables
   A1,  \field Name
        \required-field
   A2, \field Inlet Node Name
        \required-field
        \type node
  A3; \field Outlet Node Name
        \required-field
        \type node

Pipe:Indoor,
        \memo Pipe model with transport delay and heat transfer to the environment.
   A1,  \field Name
        \required-field
   A2,  \field Construction Name
        \required-field
        \type object-list
        \object-list ConstructionNames
   A3,  \field Fluid Inlet Node Name
        \type node
        \required-field
   A4,  \field Fluid Outlet Node Name
        \required-field
        \type node
   A5,  \field Environment Type
        \type choice
        \key Zone
        \key Schedule
        \default Zone
   A6,  \field Ambient Temperature Zone Name
        \type object-list
        \object-list ZoneNames
   A7,  \field Ambient Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A8,  \field Ambient Air Velocity Schedule Name
        \type object-list
        \object-list ScheduleNames
   N1,  \field Pipe Inside Diameter
        \type real
        \units m
        \minimum> 0
        \ip-units in
   N2;  \field Pipe Length
        \type real
        \units m
        \minimum> 0.0

Pipe:Outdoor,
        \memo Pipe model with transport delay and heat transfer to the environment.
   A1,  \field Name
        \required-field
   A2,  \field Construction Name
        \required-field
        \type object-list
        \object-list ConstructionNames
   A3,  \field Fluid Inlet Node Name
        \type node
        \required-field
   A4,  \field Fluid Outlet Node Name
        \required-field
        \type node
   A5,  \field Ambient Temperature Outdoor Air Node Name
        \type node
   N1,  \field Pipe Inside Diameter
        \type real
        \units m
        \minimum> 0
        \ip-units in
   N2;  \field Pipe Length
        \type real
        \units m
        \minimum> 0.0

Pipe:Underground,
        \memo Buried Pipe model: For pipes buried at a depth less
        \memo than one meter, this is an alternative object to:
        \memo HeatExchanger:Surface
   A1,  \field Name
        \required-field
   A2,  \field Construction Name
        \required-field
        \type object-list
        \object-list ConstructionNames
   A3,  \field Fluid Inlet Node Name
        \type node
        \required-field
   A4,  \field Fluid Outlet Node Name
        \type node
        \required-field
   A5,  \field Sun Exposure
        \required-field
        \type choice
        \key SunExposed
        \key NoSun
   N1,  \field Pipe Inside Diameter
        \note pipe thickness is defined in the Construction object
        \type real
        \units m
        \minimum> 0
        \ip-units in
   N2,  \field Pipe Length
        \type real
        \units m
        \minimum> 0.0
   A6,  \field Soil Material Name
        \type alpha
        \required-field
   A7,  \field Undisturbed Ground Temperature Model Type
        \required-field
        \type choice
        \key Site:GroundTemperature:Undisturbed:FiniteDifference
        \key Site:GroundTemperature:Undisturbed:KusudaAchenbach
        \key Site:GroundTemperature:Undisturbed:Xing
   A8;  \field Undisturbed Ground Temperature Model Name
        \required-field
        \type object-list
        \object-list UndisturbedGroundTempModels

PipingSystem:Underground:Domain,
        \memo The ground domain object for underground piping system simulation.
        \min-fields 31
        \extensible:1
   A1,  \field Name
        \required-field
        \type alpha
   N1,  \field Xmax
        \required-field
        \type real
        \units m
        \minimum> 0
        \note Domain extent in the local 'X' direction
   N2,  \field Ymax
        \required-field
        \type real
        \units m
        \minimum> 0
        \note Domain extent in the local 'Y' direction
   N3,  \field Zmax
        \required-field
        \type real
        \units m
        \minimum> 0
        \note Domain extent in the local 'Y' direction
   N4,  \field X-Direction Mesh Density Parameter
        \type integer
        \minimum> 0
        \default 4
        \note If mesh type is symmetric geometric, this should be an even number.
   A2,  \field X-Direction Mesh Type
        \required-field
        \type choice
        \key Uniform
        \key SymmetricGeometric
   N5,  \field X-Direction Geometric Coefficient
        \note optional
        \type real
        \minimum 1
        \default 1.3
        \maximum 2
        \note Only used if mesh type is symmetric geometric
   N6,  \field Y-Direction Mesh Density Parameter
        \type integer
        \minimum> 0
        \default 4
        \note If mesh type is symmetric geometric, this should be an even number.
   A3,  \field Y-Direction Mesh Type
        \required-field
        \type choice
        \key Uniform
        \key SymmetricGeometric
   N7,  \field Y-Direction Geometric Coefficient
        \note optional
        \type real
        \minimum 1
        \default 1.3
        \maximum 2
        \note Only used if mesh type is symmetric geometric
   N8,  \field Z-Direction Mesh Density Parameter
        \type integer
        \minimum> 0
        \default 4
        \note If mesh type is symmetric geometric, this should be an even number.
   A4,  \field Z-Direction Mesh Type
        \required-field
        \type choice
        \key Uniform
        \key SymmetricGeometric
   N9,  \field Z-Direction Geometric Coefficient
        \note optional
        \type real
        \minimum 1
        \default 1.3
        \maximum 2
        \note Only used if mesh type is symmetric geometric
   N10, \field Soil Thermal Conductivity
        \required-field
        \type real
        \units W/m-K
        \minimum> 0
   N11, \field Soil Density
        \required-field
        \type real
        \units kg/m3
        \minimum> 0
   N12, \field Soil Specific Heat
        \required-field
        \type real
        \units J/kg-K
        \minimum> 0
        \note This is a dry soil property, which is adjusted for freezing effects
        \note   by the simulation algorithm.
   N13, \field Soil Moisture Content Volume Fraction
        \type real
        \units percent
        \minimum 0
        \maximum 100
        \default 30
   N14, \field Soil Moisture Content Volume Fraction at Saturation
        \type real
        \units percent
        \minimum 0
        \maximum 100
        \default 50
   A5,  \field Undisturbed Ground Temperature Model Type
        \required-field
        \type choice
        \key Site:GroundTemperature:Undisturbed:FiniteDifference
        \key Site:GroundTemperature:Undisturbed:KusudaAchenbach
        \key Site:GroundTemperature:Undisturbed:Xing
   A6,  \field Undisturbed Ground Temperature Model Name
        \required-field
        \type object-list
        \object-list UndisturbedGroundTempModels
   A7,  \field This Domain Includes Basement Surface Interaction
        \type choice
        \key Yes
        \key No
        \default No
        \note if Yes, then the following basement inputs are used
        \note if No, then the following basement inputs are *ignored*
   N15, \field Width of Basement Floor in Ground Domain
        \type real
        \units m
        \note Required only if Domain Has Basement Interaction
   N16, \field Depth of Basement Wall In Ground Domain
        \type real
        \units m
        \note Required only if Domain Has Basement Interaction
   A8,  \field Shift Pipe X Coordinates By Basement Width
        \type choice
        \key Yes
        \key No
        \note Required only if Domain Has Basement Interaction
   A9,  \field Name of Basement Wall Boundary Condition Model
        \type object-list
        \object-list OSCMNames
        \note Required only if Domain Has Basement Interaction
   A10,  \field Name of Basement Floor Boundary Condition Model
        \type object-list
        \object-list OSCMNames
        \note Required only if Domain Has Basement Interaction
   N17, \field Convergence Criterion for the Outer Cartesian Domain Iteration Loop
        \type real
        \units deltaC
        \minimum 0.000001
        \maximum 0.5
        \default 0.001
   N18, \field Maximum Iterations in the Outer Cartesian Domain Iteration Loop
        \type integer
        \minimum 3
        \maximum 10000
        \default 500
   N19, \field Evapotranspiration Ground Cover Parameter
        \type real
        \minimum 0
        \maximum 1.5
        \default 0.4
        \note This specifies the ground cover effects during evapotranspiration
        \note  calculations.  The value roughly represents the following cases:
        \note  = 0   : concrete or other solid, non-permeable ground surface material
        \note  = 0.5 : short grass, much like a manicured lawn
        \note  = 1   : standard reference state (12 cm grass)
        \note  = 1.5 : wild growth
   N20, \field Number of Pipe Circuits Entered for this Domain
        \required-field
        \type integer
        \minimum 1
   A11,  \field Pipe Circuit 1
        \required-field
        \begin-extensible
        \type object-list
        \object-list PipingSystemUndergroundCircuitNames
        \note Name of a pipe circuit to be simulated in this domain
   A12, \field Pipe Circuit 2
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundCircuitNames
        \note Name of a pipe circuit to be simulated in this domain
   A13, \field Pipe Circuit 3
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundCircuitNames
        \note Name of a pipe circuit to be simulated in this domain
   A14, \field Pipe Circuit 4
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundCircuitNames
        \note Name of a pipe circuit to be simulated in this domain
   A15, \field Pipe Circuit 5
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundCircuitNames
        \note Name of a pipe circuit to be simulated in this domain
   A16; \field Pipe Circuit 6
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundCircuitNames
        \note Name of a pipe circuit to be simulated in this domain

PipingSystem:Underground:PipeCircuit,
        \memo The pipe circuit object in an underground piping system.
        \memo This object is simulated within an underground piping domain object
        \memo  and connected on a branch on a plant loop.
        \min-fields 15
        \extensible:1
   A1,  \field Name
        \required-field
        \type alpha
        \reference PipingSystemUndergroundCircuitNames
   N1,  \field Pipe Thermal Conductivity
        \required-field
        \type real
        \units W/m-K
        \minimum> 0
   N2,  \field Pipe Density
        \required-field
        \type real
        \units kg/m3
        \minimum> 0
   N3,  \field Pipe Specific Heat
        \required-field
        \type real
        \units J/kg-K
        \minimum> 0
   N4,  \field Pipe Inner Diameter
        \required-field
        \type real
        \units m
        \minimum> 0
   N5,  \field Pipe Outer Diameter
        \required-field
        \type real
        \units m
        \minimum> 0
   N6,  \field Design Flow Rate
        \required-field
        \type real
        \units m3/s
        \ip-units gal/min
        \minimum> 0
   A2,  \field Circuit Inlet Node
        \required-field
        \type node
   A3,  \field Circuit Outlet Node
        \required-field
        \type node
   N7,  \field Convergence Criterion for the Inner Radial Iteration Loop
        \type real
        \units deltaC
        \minimum 0.000001
        \maximum 0.5
        \default 0.001
   N8,  \field Maximum Iterations in the Inner Radial Iteration Loop
        \type integer
        \minimum 3
        \maximum 10000
        \default 500
   N9,  \field Number of Soil Nodes in the Inner Radial Near Pipe Mesh Region
        \type integer
        \minimum 1
        \maximum 15
        \default 3
   N10, \field Radial Thickness of Inner Radial Near Pipe Mesh Region
        \required-field
        \type real
        \minimum> 0
        \note Required because it must be selected by user instead of being
        \note  inferred from circuit/domain object inputs.
   N11, \field Number of Pipe Segments Entered for this Pipe Circuit
        \required-field
        \type integer
        \minimum 1
   A4,  \field Pipe Segment 1
        \required-field
        \begin-extensible
        \type object-list
        \object-list PipingSystemUndergroundSegmentNames
        \note Name of a pipe segment to be included in this pipe circuit
   A5,  \field Pipe Segment 2
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundSegmentNames
        \note Name of a pipe segment to be included in this pipe circuit
   A6,  \field Pipe Segment 3
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundSegmentNames
        \note Name of a pipe segment to be included in this pipe circuit
   A7,  \field Pipe Segment 4
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundSegmentNames
        \note Name of a pipe segment to be included in this pipe circuit
   A8,  \field Pipe Segment 5
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundSegmentNames
        \note Name of a pipe segment to be included in this pipe circuit
   A9;  \field Pipe Segment 6
        \note optional
        \type object-list
        \object-list PipingSystemUndergroundSegmentNames
        \note Name of a pipe segment to be included in this pipe circuit

PipingSystem:Underground:PipeSegment,
        \memo The pipe segment to be used in an underground piping system
        \memo This object represents a single pipe leg positioned axially
        \memo  in the local z-direction, at a given x, y location in the domain
        \min-fields 4
   A1,  \field Name
        \required-field
        \type alpha
        \reference PipingSystemUndergroundSegmentNames
   N1,  \field X Position
        \required-field
        \type real
        \units m
        \minimum> 0
        \note This segment will be centered at this distance from the x=0
        \note  domain surface or the basement wall surface, based on whether
        \note  a basement exists in this domain and the selection of the
        \note  shift input field found in the domain object.
   N2,  \field Y Position
        \required-field
        \type real
        \units m
        \minimum> 0
        \note This segment will be centered at this distance away from the
        \note  ground surface; thus this value represents the burial depth
        \note  of this pipe segment.
   A3;  \field Flow Direction
        \required-field
        \type choice
        \key IncreasingZ
        \key DecreasingZ
        \note This segment will be simulated such that the flow is in the
        \note  selected direction.  This can allow for detailed analysis
        \note  of circuiting effects in a single domain.

Duct,
       \memo Passes inlet node state variables to outlet node state variables
   A1,  \field Name
        \required-field
   A2, \field Inlet Node Name
        \required-field
        \type node
   A3; \field Outlet Node Name
        \required-field
        \type node

\group Pumps

Pump:VariableSpeed,
       \memo This pump model is described in the ASHRAE secondary HVAC toolkit.
       \min-fields 14
  A1 , \field Name
       \required-field
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet Node Name
       \required-field
       \type node
  N1 , \field Design Maximum Flow Rate
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum> 0
  N2 , \field Design Pump Head
       \units Pa
       \default 179352
       \note default head is 60 feet
       \ip-units ftH2O
  N3 , \field Design Power Consumption
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \units W
       \autosizable
       \ip-units W
  N4 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N6 , \field Coefficient 1 of the Part Load Performance Curve
       \default 0.0
  N7 , \field Coefficient 2 of the Part Load Performance Curve
       \default 1.0
  N8 , \field Coefficient 3 of the Part Load Performance Curve
       \default 0.0
  N9 , \field Coefficient 4 of the Part Load Performance Curve
       \default 0.0
  N10, \field Design Minimum Flow Rate
        \note When autosized the scaling factor is the input field Design Minimum Flow Rate Fraction
        \units m3/s
        \autosizable
        \default autosize
        \ip-units gal/min
  A4 , \field Pump Control Type
        \type choice
        \key Continuous
        \key Intermittent
        \default Continuous
  A5 , \field Pump Flow Rate Schedule Name
        \note Modifies the rated flow rate of the pump on a time basis. Default is
        \note that the pump is on and runs according to its other operational requirements
        \note specified above.  The schedule is for special pump operations.
        \type object-list
        \object-list ScheduleNames
  A6 , \field Pump Curve Name
        \type object-list
        \object-list UniVariateCurves
        \object-list UniVariateTables
        \note This references any single independent variable polynomial curve in order to
        \note  do pressure vs. flow calculations for this pump.  The available types are then:
        \note  Linear, Quadratic, Cubic, and Quartic
        \note The non-dimensional pump pressure relationship is of the following form:
        \note  (psi = C4*phi^4 + C3*phi^3 + C2*phi^2 + C1*phi + C0)
        \note Where the non-dimensional variables are defined as:
        \note  delP = rho * ((N/60)^2) * (D^2) * psi
        \note  mdot = rho * (N/60) * (D^3) * phi
  N11 , \field Impeller Diameter
        \units m
        \type real
        \note "D" in above expression in field A6
  A7 ,  \field VFD Control Type
        \type choice
        \key ManualControl
        \key PressureSetpointControl
  A8 ,  \field Pump rpm Schedule Name
        \note Modifies the rpm of the pump on a time basis. Default is
        \note that the pump is on and runs according to its other operational requirements
        \note specified above.  The schedule is for special pump operations.
        \type object-list
        \object-list ScheduleNames
  A9 ,  \field Minimum Pressure Schedule
        \units Pa
        \type object-list
        \object-list ScheduleNames
  A10,  \field Maximum Pressure Schedule
        \units Pa
        \type object-list
        \object-list ScheduleNames
  A11,  \field Minimum RPM Schedule
        \units Rotations Per Minute
        \type object-list
        \object-list ScheduleNames
  A12,  \field Maximum RPM Schedule
        \units Rotations Per Minute
        \type object-list
        \object-list ScheduleNames
  A13,  \field Zone Name
        \note optional, if used pump losses transfered to zone as internal gains
        \type object-list
        \object-list ZoneNames
  N12,  \field Skin Loss Radiative Fraction
        \note optional. If zone identified in previous field then this determines
        \note the split between convection and radiation for the skin losses
        \type real
        \minimum 0.0
        \maximum 1.0
  A14,  \field Design Power Sizing Method
        \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
        \type choice
        \key PowerPerFlow
        \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
        \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
        \key PowerPerFlowPerPressure
        \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
        \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
        \default PowerPerFlowPerPressure
  N13,  \field Design Electric Power per Unit Flow Rate
        \type real
        \note Used to size Design Power Consumption from design flow rate
        \default 348701.1
        \units W/(m3/s)
        \ip-units W/(gal/min)
        \minimum> 0
  N14,  \field Design Shaft Power per Unit Flow Rate per Unit Head
        \type real
        \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
        \default 1.282051282
        \units W/((m3/s)-Pa)
        \ip-units W/((gal/min)-ftH20)
        \minimum> 0
  N15;  \field Design Minimum Flow Rate Fraction
        \type real
        \note Used to size Design Minimum Flow Rate
        \default 0.0
        \minimum 0
        \maximum 1.0

Pump:ConstantSpeed,
       \memo This pump model is described in the ASHRAE secondary HVAC toolkit.
       \min-fields 9
  A1,  \field Name
       \required-field
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet Node Name
       \required-field
       \type node
  N1 , \field Design Flow Rate
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum> 0
  N2 , \field Design Pump Head
       \units Pa
       \default 179352
       \note default head is 60 feet
       \ip-units ftH2O
  N3 , \field Design Power Consumption
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \units W
       \autosizable
       \ip-units W
  N4 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A4 , \field Pump Control Type
       \type choice
       \key Continuous
       \key Intermittent
       \default Continuous
  A5 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above.  The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Pump Curve Name
       \type object-list
       \object-list UniVariateCurves
       \object-list UniVariateTables
       \note This references any single independent variable polynomial curve in order to
       \note  do pressure vs. flow calculations for this pump.  The available types are then:
       \note  Linear, Quadratic, Cubic, and Quartic
       \note The non-dimensional pump pressure relationship is of the following form:
       \note  (psi = C4*phi^4 + C3*phi^3 + C2*phi^2 + C1*phi + C0)
       \note Where the non-dimensional variables are defined as:
       \note  delP = rho * ((N/60)^2) * (D^2) * psi
       \note  mdot = rho * (N/60) * (D^3) * phi
  N6 , \field Impeller Diameter
       \units m
       \type real
       \note "D" in above expression in field A6
  N7 , \field Rotational Speed
       \units rev/min
       \type real
       \note "N" in above expression in field A6
  A7,  \field Zone Name
       \note optional, if used pump losses transfered to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N8,  \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A8,  \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \type choice
       \key PowerPerFlow
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \key PowerPerFlowPerPressure
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \default PowerPerFlowPerPressure
  N9,  \field Design Electric Power per Unit Flow Rate
       \type real
       \note Used to size Design Power Consumption from design flow rate
       \default 348701.1
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0
  N10; \field Design Shaft Power per Unit Flow Rate per Unit Head
       \type real
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \default 1.282051282
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0

Pump:VariableSpeed:Condensate,
       \memo This pump model is described in the ASHRAE secondary HVAC toolkit.
       \memo Variable Speed Condensate pump for Steam Systems
       \min-fields 13
  A1 , \field Name
       \required-field
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet Node Name
       \required-field
       \type node
  N1 , \field Design Steam Volume Flow Rate
       \note this is the volume of steam before condensation, the volume of condensate is much lower and calculated from steam density
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum> 0
  N2 , \field Design Pump Head
       \units Pa
       \default 179352
       \note default head is 60 feet
       \ip-units ftH2O
  N3 , \field Design Power Consumption
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \units W
       \autosizable
       \ip-units W
  N4 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N6 , \field Coefficient 1 of the Part Load Performance Curve
       \default 0.0
  N7 , \field Coefficient 2 of the Part Load Performance Curve
       \default 1.0
  N8 , \field Coefficient 3 of the Part Load Performance Curve
       \default 0.0
  N9,  \field Coefficient 4 of the Part Load Performance Curve
       \default 0.0
  A4 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above.  The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A5 , \field Zone Name
       \note optional, if used pump losses transfered to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N10, \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A6,  \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \type choice
       \key PowerPerFlow
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \key PowerPerFlowPerPressure
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \default PowerPerFlowPerPressure
  N11, \field Design Electric Power per Unit Flow Rate
       \type real
       \note Used to size Design Power Consumption from design flow rate
       \default 348701.1
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0
  N12; \field Design Shaft Power per Unit Flow Rate per Unit Head
       \type real
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \default 1.282051282
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0

HeaderedPumps:ConstantSpeed,
       \memo This Headered pump object describes a pump bank with more than 1 pump in parallel
       \min-fields 9
  A1 , \field Name
       \required-field
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet Node Name
       \required-field
       \type node
  N1 , \field Total Design Flow Rate
       \note If the field is not autosized set to the flow rate to
       \note the total flow when all pumps are running at full load
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum> 0
  N2 , \field Number of Pumps in Bank
       \type integer
  A4 , \field Flow Sequencing Control Scheme
       \type choice
       \key Sequential
       \default Sequential
  N3 , \field Design Pump Head
       \units Pa
       \default 179352
       \note default head is 60 feet
       \ip-units ftH2O
  N4 , \field Design Power Consumption
       \note If the field is not autosized set to the power consumed by the pump bank
       \note when all the pumps are running at nominal flow
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \units W
       \autosizable
       \ip-units W
  N5 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N6 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A5 , \field Pump Control Type
       \type choice
       \key Continuous
       \key Intermittent
       \default Continuous
  A6 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above.  The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Zone Name
       \note optional, if used pump losses transfered to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N7 , \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A8,  \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \type choice
       \key PowerPerFlow
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \key PowerPerFlowPerPressure
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \default PowerPerFlowPerPressure
  N8,  \field Design Electric Power per Unit Flow Rate
       \type real
       \note Used to size Design Power Consumption from design flow rate
       \default 348701.1
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0
  N9; \field Design Shaft Power per Unit Flow Rate per Unit Head
       \type real
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \default 1.282051282
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0

HeaderedPumps:VariableSpeed,
       \memo This Headered pump object describes a pump bank with more than 1 pump in parallel
       \min-fields 14
  A1 , \field Name
       \required-field
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet Node Name
       \required-field
       \type node
  N1 , \field Total Design Flow Rate
       \note If the field is not autosized set to the flow rate to
       \note the total flow when all pumps are running at full load
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum> 0
  N2 , \field Number of Pumps in Bank
       \type integer
  A4 , \field Flow Sequencing Control Scheme
       \type choice
       \key Sequential
       \default Sequential
  N3 , \field Design Pump Head
       \units Pa
       \default 179352
       \note default head is 60 feet
       \ip-units ftH2O
  N4 , \field Design Power Consumption
       \note If the field is not autosized set to the power consumed by the pump bank
       \note when all the pumps are running at nominal flow
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \units W
       \autosizable
       \ip-units W
  N5 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N6 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N7 , \field Coefficient 1 of the Part Load Performance Curve
       \default 0.0
  N8 , \field Coefficient 2 of the Part Load Performance Curve
       \default 1.0
  N9, \field Coefficient 3 of the Part Load Performance Curve
       \default 0.0
  N10, \field Coefficient 4 of the Part Load Performance Curve
       \default 0.0
  N11, \field Minimum Flow Rate Fraction
       \note This value can be zero and will be defaulted to that if not specified.
       \default 0.0
       \minimum 0.0
       \maximum 1.0
  A5 , \field Pump Control Type
       \type choice
       \key Continuous
       \key Intermittent
       \default Continuous
  A6 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above.  The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Zone Name
       \note optional, if used pump losses transfered to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N12, \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A8,  \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \type choice
       \key PowerPerFlow
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \key PowerPerFlowPerPressure
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \default PowerPerFlowPerPressure
  N13, \field Design Electric Power per Unit Flow Rate
       \type real
       \note Used to size Design Power Consumption from design flow rate
       \default 348701.1
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0
  N14; \field Design Shaft Power per Unit Flow Rate per Unit Head
       \type real
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \default 1.282051282
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0

\group Plant-Condenser Flow Control

TemperingValve,
      \memo Temperature-controlled diversion valve used to divert flow around one or more plant
      \memo components such as a hot water heater. It can only be used on one of two branches
      \memo between a Splitter and a Mixer.
  A1, \field Name
      \required-field
      \type alpha
  A2, \field Inlet Node Name
      \required-field
      \type node
      \note Name of a Node
  A3, \field Outlet Node Name
      \required-field
      \type node
      \note Name of a Node
  A4, \field Stream 2 Source Node Name
      \required-field
      \type node
      \note Name of a Node
  A5, \field Temperature Setpoint Node Name
      \required-field
      \type node
      \note Name of a Node
  A6; \field Pump Outlet Node Name
      \required-field
      \type node

\group Non-Zone Equipment

LoadProfile:Plant,
       \memo Used to simulate a scheduled plant loop demand profile.  Load and flow rate are
       \memo specified using schedules. Positive values are heating loads, and negative values are
       \memo cooling loads. The actual load met is dependent on the performance of the supply
       \memo loop components.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field Inlet Node Name
       \required-field
       \type node
  A3 , \field Outlet Node Name
       \required-field
       \type node
  A4 , \field Load Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
       \note Schedule values are load in [W]
  N1 , \field Peak Flow Rate
       \required-field
       \type real
       \units m3/s
       \ip-units gal/min
  A5 ; \field Flow Rate Fraction Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames

\group Solar Collectors

SolarCollectorPerformance:FlatPlate,
       \memo Thermal and optical performance parameters for a single flat plate solar collector
       \memo module. These parameters are based on the testing methodologies described in ASHRAE
       \memo Standards 93 and 96 which are used Solar Rating and Certification Corporation (SRCC)
       \memo Directory of SRCC Certified Solar Collector Ratings. See EnergyPlus DataSets file
       \memo SolarCollectors.idf.
  A1 , \field Name
       \required-field
       \type alpha
       \reference FlatPlateSolarCollectorParameters
  N1 , \field Gross Area
       \required-field
       \type real
       \minimum> 0
       \units m2
  A2,  \field Test Fluid
       \required-field
       \type choice
       \key Water
       \default Water
  N2,  \field Test Flow Rate
       \required-field
       \type real
       \minimum> 0
       \units m3/s
       \ip-units gal/min
  A3 , \field Test Correlation Type
       \required-field
       \type choice
       \key Inlet
       \key Average
       \key Outlet
  N3 , \field Coefficient 1 of Efficiency Equation
       \required-field
       \type real
       \units dimensionless
       \note Y-intercept term
  N4 , \field Coefficient 2 of Efficiency Equation
       \required-field
       \type real
       \units W/m2-K
       \note 1st Order term
  N5 , \field Coefficient 3 of Efficiency Equation
       \type real
       \units W/m2-K2
       \note 2nd order term
  N6 , \field Coefficient 2 of Incident Angle Modifier
       \type real
       \note 1st order term
  N7 ; \field Coefficient 3 of Incident Angle Modifier
       \type real
       \note 2nd order term

SolarCollector:FlatPlate:Water,
       \memo Flat plate water solar collector (single glazed, unglazed, or evacuated tube).
       \memo Thermal and optical properties are taken from the referenced
       \memo SolarCollectorPerformance:FlatPlate object. Collector tilt, azimuth, and gross area
       \memo are taken from the referenced building surface or shading surface. The collector
       \memo surface participates normally in all shading calculations.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field SolarCollectorPerformance Name
       \required-field
       \type object-list
       \object-list FlatPlateSolarCollectorParameters
  A3 , \field Surface Name
       \required-field
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A4 , \field Inlet Node Name
       \required-field
       \type node
  A5 , \field Outlet Node Name
       \required-field
       \type node
  N1 ; \field Maximum Flow Rate
       \type real
       \minimum> 0
       \units m3/s
       \ip-units gal/min

SolarCollector:FlatPlate:PhotovoltaicThermal,
       \memo Models hybrid photovoltaic-thermal (PVT) solar collectors that convert incident solar
       \memo energy into both electricity and useful thermal energy by heating air or water.
  A1 , \field Name
  A2 , \field Surface Name
       \required-field
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A3 , \field Photovoltaic-Thermal Model Performance Name
       \type object-list
       \object-list FlatPlatePVTParameters
  A4 , \field Photovoltaic Name
       \note Enter the name of a Generator:Photovoltaic object.
       \type object-list
       \object-list PVGeneratorNames
  A5 , \field Thermal Working Fluid Type
       \type choice
       \key Water
       \key Air
  A6 , \field Water Inlet Node Name
       \type node
  A7 , \field Water Outlet Node Name
       \type node
  A8 , \field Air Inlet Node Name
       \type node
  A9 , \field Air Outlet Node Name
       \type node
  N1 ; \field Design Flow Rate
       \units m3/s
       \autosizable

SolarCollectorPerformance:PhotovoltaicThermal:Simple,
       \memo Thermal performance parameters for a hybrid photovoltaic-thermal (PVT) solar collector.
  A1 , \field Name
       \reference FlatPlatePVTParameters
  N1 , \field Fraction of Surface Area with Active Thermal Collector
       \required-field
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
  A2 , \field Thermal Conversion Efficiency Input Mode Type
       \type choice
       \key Fixed
       \key Scheduled
  N2 , \field Value for Thermal Conversion Efficiency if Fixed
       \note Efficiency = (thermal power generated [W])/(incident solar[W])
       \type real
       \minimum 0.0
       \maximum 1.0
  A3 , \field Thermal Conversion Efficiency Schedule Name
       \type object-list
       \object-list ScheduleNames
  N3 ; \field Front Surface Emittance
       \type real
       \default 0.84
       \minimum> 0.00
       \maximum< 1.00

SolarCollector:IntegralCollectorStorage,
       \memo Glazed solar collector with integral storage unit. Thermal and optical properties are
       \memo taken from the referenced SolarCollectorPerformance:IntegralCollectorStorage object.
       \memo Collector tilt, azimuth, and gross area are taken from the referenced building surface
       \memo or shading surface. The collector surface participates normally in all shading
       \memo calculations.
  A1 , \field Name
       \required-field
       \type alpha
  A2 , \field IntegralCollectorStorageParameters Name
       \required-field
       \type object-list
       \object-list CollectorStoragePerformance
  A3 , \field Surface Name
       \required-field
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A4 , \field Bottom Surface Boundary Conditions Type
       \required-field
       \type choice
       \key OtherSideConditionsModel
       \key AmbientAir
       \default AmbientAir
  A5 , \field Boundary Condition Model Name
       \type alpha
       \note Enter the name of a SurfaceProperty:OtherSideConditionsModel
       \note object. Specified only if the boundary condition type is
       \note OtherSideConditionsModel, otherwise leave it blank
  A6 , \field Inlet Node Name
       \required-field
       \type node
  A7 , \field Outlet Node Name
       \required-field
       \type node
  N1 ; \field Maximum Flow Rate
       \type real
       \minimum> 0
       \units m3/s
       \ip-units gal/min

SolarCollectorPerformance:IntegralCollectorStorage,
       \memo Thermal and optical performance parameters for a single glazed solar collector with
       \memo integral storage unit.
  A1,  \field Name
       \required-field
       \type alpha
       \reference CollectorStoragePerformance
  A2,  \field ICS Collector Type
       \required-field
       \type choice
       \key RectangularTank
       \note Currently only RectangularTank ICS collector type is available.
  N1,  \field Gross Area
       \type real
       \minimum> 0
       \units m2
  N2,  \field Collector Water Volume
       \type real
       \minimum> 0
       \units m3
       \ip-units gal
  N3,  \field Bottom Heat Loss Conductance
       \required-field
       \type real
       \minimum> 0
       \default 0.40
       \units W/m2-K
       \note Heat loss conductance of the collector bottom insulation
  N4,  \field Side Heat Loss Conductance
       \required-field
       \type real
       \minimum> 0
       \default 0.60
       \units W/m2-K
       \note heat loss conductance of the collector side insulation
  N5,  \field Aspect Ratio
       \required-field
       \type real
       \minimum> 0.5
       \maximum< 1.0
       \default 0.8
       \units m
       \note This value is ratio of the width (short side) to length
       \note (long side of) of the collector.  Used to calculate the
       \note perimeter of the collector
  N6,  \field Collector Side Height
       \required-field
       \type real
       \minimum> 0
       \maximum< 0.30
       \default 0.20
       \units m
       \note This value is used to estimate collector side area for the heat
       \note loss calculation through the collector side
  N7,  \field Thermal Mass of Absorber Plate
       \required-field
       \type real
       \minimum 0
       \default 0
       \units J/m2-K
       \note Calculated from the specific heat, density and thickness
       \note of the absorber plate.
  N8,  \field Number of Covers
       \required-field
       \type integer
       \minimum 1
       \maximum 2
       \default 2
       \note Number of transparent covers. Common practice is to use low-iron
       \note glass as the outer cover and very thin transparent sheet such as
       \note Teflon as the inner cover.
  N9,  \field Cover Spacing
       \required-field
       \type real
       \minimum> 0
       \maximum 0.20
       \default 0.05
       \units m
       \note The gap between the transparent covers and between the inner cover
       \note and the absorber plate
  N10,  \field Refractive Index of Outer Cover
       \required-field
       \type real
       \minimum 1.0
       \maximum 2.0
       \default 1.526
       \units dimensionless
       \note Refractive index of outer cover. Typically low-iron glass is used
       \note as the outer cover material, and used as the default outer cover
       \note with a value of 1.526.
  N11,  \field Extinction Coefficient Times Thickness of Outer Cover
       \required-field
       \type real
       \minimum 0.
       \default 0.045
       \units dimensionless
       \note Clear glass has extinction coefficient of about 15 [1/m]
       \note and with thickness of 3.0mm, the product of the extinction
       \note coefficient and thickness becomes 0.045 (=15 * 0.003)
  N12,  \field Emissivity of Outer Cover
       \required-field
       \type real
       \minimum> 0.
       \maximum< 1.0
       \default 0.88
       \units dimensionless
       \note Thermal emissivity of the outer cover, commonly glass is used as
       \note the out collector cover material.
  N13,  \field Refractive Index of Inner Cover
       \required-field
       \type real
       \minimum 1.0
       \maximum 2.0
       \default 1.37
       \units dimensionless
       \note Typical material is very thin sheet of Teflon (PTFE). The default
       \note value is refractive index of Teflon.
  N14, \field Extinction Coefficient Times Thickness of the inner Cover
       \required-field
       \type real
       \minimum 0.
       \default 0.008
       \units dimensionless
       \note Default inner cover is very thin sheet of Teflon with
       \note extinction coefficient of approximately 40.0 and a thickness
       \note 0.2mm yields a default value of 0.008.
  N15, \field Emissivity of Inner Cover
       \required-field
       \type real
       \minimum> 0.
       \maximum< 1.0
       \default 0.88
       \units dimensionless
       \note Thermal emissivity of the inner cover material
  N16, \field Absorptance of Absorber Plate
       \required-field
       \type real
       \minimum> 0.
       \maximum< 1.0
       \default 0.96
       \units dimensionless
       \note The absorber plate solar absorptance.  Copper is assumed as
       \note the default absorber plate.
  N17; \field Emissivity of Absorber Plate
       \required-field
       \type real
       \minimum> 0.
       \maximum< 1.0
       \default 0.30
       \units dimensionless
       \note Thermal emissivity of the absorber plate

SolarCollector:UnglazedTranspired,
       \memo Unglazed transpired solar collector (UTSC) used to condition outdoor air. This type of
       \memo collector is generally used to heat air drawn through perforated absorbers and also
       \memo recover heat conducted out through the underlying surface. This object represents a
       \memo single collector attached to one or more building or shading surfaces and to one or
       \memo more outdoor air systems.
       \min-fields 23
       \extensible:1 - repeat last field, remembering to remove ; from "inner" fields.
  A1 , \field Name
       \required-field
       \type alpha
       \reference UTSCNames
  A2,  \field Boundary Conditions Model Name
       \required-field
       \type object-list
       \object-list OSCMNames
       \note Enter the name of a SurfaceProperty:OtherSideConditionsModel object
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this collector. Schedule value > 0 means it is available.
       \note If this field is blank, the collector is always available.
       \type object-list
       \object-list ScheduleNames
  A4 , \field Inlet Node Name
       \type node
       \note required field if no SolarCollector:UnglazedTranspired:Multisystem
  A5 , \field Outlet Node Name
       \type node
       \note required field if no SolarCollector:UnglazedTranspired:Multisystem
  A6,  \field Setpoint Node Name
       \type node
       \note This node is where the mixed air setpoint is determined.
       \note required field if no SolarCollector:UnglazedTranspired:Multisystem
  A7,  \field Zone Node Name
       \type node
       \note This node is used to identify the affected zone
       \note required field if no SolarCollector:UnglazedTranspired:Multisystem
  A8,  \field Free Heating Setpoint Schedule Name
       \type object-list
       \object-list ScheduleNames
  N1,  \field Diameter of Perforations in Collector
       \required-field
       \type real
       \minimum> 0
       \units m
  N2,  \field Distance Between Perforations in Collector
       \required-field
       \type real
       \minimum> 0
       \units m
  N3,  \field Thermal Emissivity of Collector Surface
       \required-field
       \type real
       \minimum 0
       \maximum 1
       \units dimensionless
  N4,  \field Solar Absorbtivity of Collector Surface
       \required-field
       \type real
       \minimum 0
       \maximum 1
       \units dimensionless
  N5, \field Effective Overall Height of Collector
       \required-field
       \type real
       \minimum> 0.0
  N6,  \field Effective Gap Thickness of Plenum Behind Collector
       \required-field
       \type real
       \minimum> 0.
       \units m
       \note if corrugated, use average depth
  N7,  \field Effective Cross Section Area of Plenum Behind Collector
       \required-field
       \type real
       \minimum> 0
       \units m2
       \note if corrugated, use average depth
  A9,  \field Hole Layout Pattern for Pitch
       \type choice
       \key Triangle
       \key Square
       \default Square
  A10,  \field Heat Exchange Effectiveness Correlation
       \type choice
       \key Kutscher1994
       \key VanDeckerHollandsBrunger2001
       \default Kutscher1994
  N8,  \field Ratio of Actual Collector Surface Area to Projected Surface Area
       \type real
       \note This parameter is used to help account for corrugations in the collector
       \default 1.0
       \minimum 1.0
       \maximum 2.0
       \units dimensionless
  A11, \field Roughness of Collector
       \required-field
       \type choice
       \key VeryRough
       \key Rough
       \key MediumRough
       \key MediumSmooth
       \key Smooth
       \key VerySmooth
  N9, \field Collector Thickness
       \type real
       \note Collector thickness is not required for Kutscher correlation
       \note Collector thickness is required for Van Decker et al. correlation
       \minimum 0.0005
       \maximum 0.007
       \units m
  N10, \field Effectiveness for Perforations with Respect to Wind
       \note Cv
       \type real
       \units dimensionless
       \default 0.25
       \minimum> 0
       \maximum 1.5
  N11, \field Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow
       \note Cd
       \type real
       \units dimensionless
       \default 0.65
       \minimum> 0.0
       \maximum 1.5
  A12, \field Surface 1 Name
       \begin-extensible
       \required-field
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A13, \field Surface 2 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A14, \field Surface 3 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A15, \field Surface 4 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A16, \field Surface 5 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A17, \field Surface 6 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A18, \field Surface 7 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A19, \field Surface 8 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A20, \field Surface 9 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames
  A21; \field Surface 10 Name
       \type object-list
       \object-list AllShadingAndHTSurfNames

SolarCollector:UnglazedTranspired:Multisystem,
       \extensible:4 - repeat last four fields, remembering to remove ; from "inner" fields.
       \memo quad-tuples of inlet, outlet, control, and zone nodes
       \memo for multiple different outdoor air systems attached to same collector
  A1 , \field Solar Collector Name
       \required-field
       \note Enter the name of a SolarCollector:UnglazedTranspired object.
       \type object-list
       \object-list UTSCNames
  A2 , \field Outdoor Air System 1 Collector Inlet Node
       \begin-extensible
       \type node
  A3 , \field Outdoor Air System 1 Collector Outlet Node
       \type node
  A4 , \field Outdoor Air System 1 Mixed Air Node
       \type node
  A5 , \field Outdoor Air System 1 Zone Node
       \type node
  A6 , \field Outdoor Air System 2 Collector Inlet Node
       \type node
  A7 , \field Outdoor Air System 2 Collector Outlet Node
       \type node
  A8 , \field Outdoor Air System 2 Mixed Air Node
       \type node
  A9 , \field Outdoor Air System 2 Zone Node
       \type node
  A10, \field Outdoor Air System 3 Collector Inlet Node
       \type node
  A11, \field Outdoor Air System 3 Collector Outlet Node
       \type node
  A12, \field Outdoor Air System 3 Mixed Air Node
       \type node
  A13, \field Outdoor Air System 3 Zone Node
       \type node
  A14, \field Outdoor Air System 4 Collector Inlet Node
       \type node
  A15, \field Outdoor Air System 4 Collector Outlet Node
       \type node
  A16, \field Outdoor Air System 4 Mixed Air Node
       \type node
  A17, \field Outdoor Air System 4 Zone Node
       \type node
  A18, \field Outdoor Air System 5 Collector Inlet Node
       \type node
  A19, \field Outdoor Air System 5 Collector Outlet Node
       \type node
  A20, \field Outdoor Air System 5 Mixed Air Node
       \type node
  A21; \field Outdoor Air System 5 Zone Node
       \type node

!*****************PLANT EQUIPMENT*********************
!KEY--Plant Equipment:  The following types are used to specify
!                  equipment connected to the supply side of
!                  the supply side of the plant loop.  Note
!                  that at least one inlet and outlet node
!                  must be specified for each node
!  CLASS of the following comes first (naming convention) separated further by :

\group Plant Heating and Cooling Equipment

Boiler:HotWater,
    \min-fields 13
       \memo This boiler model is an adaptation of the empirical model from the Building
       \memo Loads and System Thermodynamics (BLAST) program.  Boiler performance
       \memo curves are generated by fitting catalog data to polynomial equations.
       \memo A constant efficiency boiler may be modeled by leaving the normalized
       \memo boiler efficiency curve name input blank.
  A1 , \field Name
       \required-field
       \type alpha
       \reference Boilers
  A2 , \field Fuel Type
       \required-field
       \type choice
       \key Electricity
       \key NaturalGas
       \key PropaneGas
       \key FuelOil#1
       \key FuelOil#2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
  N1 , \field Nominal Capacity
       \type real
       \units W
       \autosizable
       \minimum 0.0
  N2 , \field Nominal Thermal Efficiency
       \required-field
       \type real
       \minimum> 0.0
       \maximum 1.0
       \note Based on the higher heating value of fuel.
  A3 , \field Efficiency Curve Temperature Evaluation Variable
       \type choice
       \key EnteringBoiler
       \key LeavingBoiler
  A4 , \field Normalized Boiler Efficiency Curve Name
       \type object-list
       \object-list UniVariateCurves
       \object-list UniVariateTables
       \object-list BiVariateCurves
       \object-list BiVariateTables
       \note Linear, Quadratic and Cubic efficiency curves are solely a function of PLR.
       \note All other efficiency curve types are a function of PLR and boiler water temperature.
       \note Linear = C1 + C2*PLR
       \note Quadratic = C1 + C2*PLR + C3*PLR^2
       \note Cubic = C1 + C2*PLR + C3*PLR^2 + C4*PLR^3
       \note Biquadratic = C1 + C2*PLR + C3*PLR^2 + C4*T + C5*T^2 + C6*PLR*T
       \note QuadraticLinear = C1 + C2*PLR + C3*PLR^2 + (C4 + C5*PLR + C6*PLR^2)*T
       \note BiCubic = C1+C2*PLR+C3*PLR^2+C4*T+C5*T^2+C6*PLR*T+C7*PLR^3+C8*T^3+C9*PLR^2*T+C10*PLR*T^2
       \note TriQuadratic curves are not allowed.
       \note PLR = part-load ratio
       \note T = boiler water temperature (either entering or leaving).
  N3 , \field Design Water Outlet Temperature
       \type real
       \units C
  N4 , \field Design Water Flow Rate
       \type real
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum 0.0
  N5 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
       \default 0.0
  N6 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
       \default 1.0
  N7 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
       \default 1.0
  A5 , \field Boiler Water Inlet Node Name
       \required-field
       \type node
  A6 , \field Boiler Water Outlet Node Name
       \required-field
       \type node
  N8 , \field Water Outlet Upper Temperature Limit
       \type real
       \units C
       \default 99.9
  A7 , \field Boiler Flow Mode
       \note Select operating mode for fluid flow through the boiler. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by boiler to operate at
       \note full design flow rate.  "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by boiler to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  N9 , \field Parasitic Electric Load
       \type real
       \units W
       \minimum 0.0
  N10; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

Boiler:Steam,
       \memo This boiler model is an adaptation of the empirical model from the Building
       \memo Loads and System Thermodynamics (BLAST) program.  Boiler performance
       \memo curves are generated by fitting catalog data to third order
       \memo polynomial equations.  A constant efficiency boiler is modeled by setting
       \memo the fuel use coefficients as follows: N9=1, N10=0, N11=0
  A1 , \field Name
       \required-field
  A2 , \field Fuel Type
       \required-field
       \type choice
       \key Electricity
       \key NaturalGas
       \key PropaneGas
       \key FuelOil#1
       \key FuelOil#2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
  N1 , \field Maximum Operating Pressure
       \units Kpa
  N2 , \field Theoretical Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
  N3 , \field Design Outlet Steam Temperature
       \units C
  N4 , \field Nominal Capacity
       \units W
       \autosizable
  N5 , \field Minimum Part Load Ratio
       \minimum 0.0
  N6 , \field Maximum Part Load Ratio
       \minimum 0.0
  N7 , \field Optimum Part Load Ratio
       \minimum 0.0
  N8 , \field Coefficient 1 of Fuel Use Function of Part Load Ratio Curve
  N9 , \field Coefficient 2 of Fuel Use Function of Part Load Ratio Curve
  N10, \field Coefficient 3 of Fuel Use Function of Part Load Ratio Curve
  A3 , \field Water Inlet Node Name
       \type node
  A4 , \field Steam Outlet Node Name
       \type node
  N11; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

Chiller:Electric:EIR,
\min-fields 23
   \memo This chiller model is the empirical model from the DOE-2 building Energy
   \memo simulation program. Chiller performance at off-reference conditions is modeled
   \memo using three polynomial equations. Three curves objects are required.
  A1 , \field Name
       \type alpha
       \reference Chillers
       \required-field
  N1 , \field Reference Capacity
       \type real
       \units W
       \required-field
       \minimum> 0.0
       \autosizable
  N2 , \field Reference COP
       \note Efficiency of the chiller compressor (cooling output/compressor energy input).
       \note Condenser fan power should not be included here.
       \type real
       \units W/W
       \required-field
       \minimum> 0.0
  N3 , \field Reference Leaving Chilled Water Temperature
       \type real
       \default 6.67
       \units C
  N4 , \field Reference Entering Condenser Fluid Temperature
       \type real
       \default 29.4
       \units C
  N5 , \field Reference Chilled Water Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autosizable
       \ip-units gal/min
  N6 , \field Reference Condenser Fluid Flow Rate
       \type real
       \units m3/s
       \autosizable
       \minimum 0.0
       \ip-units gal/min
       \note This field is only used for Condenser Type = AirCooled or EvaporativelyCooled
       \note when Heat Recovery is specified
  A2 , \field Cooling Capacity Function of Temperature Curve Name
       \note Cooling capacity as a function of CW supply temp and entering condenser temp
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
  A3 , \field Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) as a function of temperature
       \note EIR = 1/COP
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
  A4 , \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note Electric Input Ratio (EIR) as a function of Part Load Ratio (PLR)
       \note EIR = 1/COP
       \required-field
       \type object-list
       \object-list UniVariateCurves
       \object-list UniVariateTables
       \note quadratic curve = a + b*PLR + c*PLR**2 is typical, other univariate curves may be used
       \note PLR = part load ratio (cooling load/steady state capacity)
  N7 , \field Minimum Part Load Ratio
       \type real
       \note Part load ratio below which the chiller starts cycling on/off to meet the load.
       \note Must be less than or equal to Maximum Part Load Ratio.
       \minimum 0.0
       \default 0.1
  N8 , \field Maximum Part Load Ratio
       \type real
       \note Maximum allowable part load ratio. Must be greater than or equal to Minimum Part Load Ratio.
       \minimum> 0.0
       \default 1.0
  N9 , \field Optimum Part Load Ratio
       \type real
       \note Optimum part load ratio where the chiller is most efficient.
       \note Must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \minimum> 0.0
       \default 1.0
  N10, \field Minimum Unloading Ratio
       \type real
       \note Part load ratio where the chiller can no longer unload and false loading begins.
       \note Minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \minimum 0.0
       \default 0.2
  A5 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A6 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A7 , \field Condenser Inlet Node Name
       \type node
       \note Not required if air-cooled or evaporatively-cooled
  A8 , \field Condenser Outlet Node Name
       \type node
       \note Not required if air-cooled or evaporatively-cooled
  A9 , \field Condenser Type
       \type choice
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
       \default WaterCooled
  N11, \field Condenser Fan Power Ratio
       \type real
       \units W/W
       \minimum 0.0
       \default 0.0
       \note Use for air-cooled or evaporatively-cooled condensers.
       \note Ratio of condenser fan power to reference chiller capacity
  N12, \field Fraction of Compressor Electric Consumption Rejected by Condenser
       \type real
       \note Fraction of compressor electrical energy that must be rejected by the condenser.
       \note Enter a value of 1.0 when modeling hermetic chillers.
       \note For open chillers, enter the compressor motor efficiency.
       \note This value should be greater than 0.6 for practical applications.
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  N13, \field Leaving Chilled Water Lower Temperature Limit
       \type real
       \default 2.0
       \units C
  A10, \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate.  "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  N14, \field Design Heat Recovery Water Flow Rate
       \type real
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \note Heat recovery is only available with Condenser Type = WaterCooled.
       \units m3/s
       \minimum 0.0
       \default 0.0
       \autosizable
       \ip-units gal/min
  A11, \field Heat Recovery Inlet Node Name
       \type node
  A12, \field Heat Recovery Outlet Node Name
       \type node
  N15, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N16, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
  N17, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A13, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  N18, \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load
       \type real
       \minimum 0.0
       \maximum 1.0
  A14, \field Heat Recovery Inlet High Temperature Limit Schedule Name
       \note This optional schedule of temperatures will turn off heat recovery if inlet exceeds the value
       \type object-list
       \object-list ScheduleNames
  A15; \field Heat Recovery Leaving Temperature Setpoint Node Name
       \note This optional field provides control over the heat recovery
       \note Using this triggers a model more suited to series bundle and chillers with higher temperature heat recovery
       \note If this field is not used, the bundles are modeled as being in parallel
       \type node

Chiller:Electric:ReformulatedEIR,
\min-fields 22
   \memo This chiller model is an empirical model, a reformulated version of Chiller:Electric:EIR
   \memo where the performance is a function of condenser leaving fluid Temperature instead of
   \memo condenser entering fluid Temperature. Chiller performance at off-reference conditions is
   \memo modeled using three polynomial equations. Three curve objects are required.
  A1 , \field Name
       \type alpha
       \reference Chillers
       \required-field
  N1 , \field Reference Capacity
       \type real
       \units W
       \required-field
       \minimum> 0.0
       \autosizable
  N2 , \field Reference COP
       \note Efficiency of the chiller compressor (cooling output/compressor energy input).
       \note Condenser fan power should not be included here.
       \type real
       \units W/W
       \required-field
       \minimum> 0.0
  N3 , \field Reference Leaving Chilled Water Temperature
       \type real
       \default 6.67
       \units C
  N4 , \field Reference Leaving Condenser Water Temperature
       \type real
       \default 35.0
       \units C
  N5 , \field Reference Chilled Water Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \autosizable
       \ip-units gal/min
  N6 , \field Reference Condenser Water Flow Rate
       \type real
       \units m3/s
       \autosizable
       \minimum> 0.0
       \ip-units gal/min
  A2 , \field Cooling Capacity Function of Temperature Curve Name
       \note Cooling capacity as a function of supply (leaving) chilled water temperature
       \note and leaving condenser fluid temperature
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*CWS + c*CWS**2 + d*LCT + e*LCT**2 + f*CWS*LCT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
  A3 , \field Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) as a function of supply (leaving) chilled water temperature
       \note and leaving condenser fluid temperature.   EIR = 1/COP.
       \required-field
       \type object-list
       \object-list BiquadraticCurves
       \object-list BiVariateTables
       \note curve = a + b*CWS + c*CWS**2 + d*LCT + e*LCT**2 + f*CWS*LCT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
  A4 , \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
       \note Two curve types are available:
       \note Type LeavingCondenserWaterTemperature: based on the leaving condenser water temperature.
       \note Type Lift: based on the normalized lift, which is the temperature difference between the
       \note leaving condenser water temperature and the leaving evaporator water temperature.
       \required-field
       \type choice
       \key LeavingCondenserWaterTemperature
       \key Lift
       \default LeavingCondenserWaterTemperature
  A5 , \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note Electric Input Ratio (EIR) as a function of Part Load Ratio (PLR)
       \note EIR = 1/COP
       \required-field
       \type object-list
       \object-list BicubicCurves
       \object-list BiVariateTables
       \object-list ChillerPartLoadWithLiftCurves
       \object-list MultiVariateTables
       \note The form of this curve is based on the input for
       \note Electric Input to Cooling Output RatioFunction of Part Load Ratio Curve Type
       \note Type=LeavingCondenserWaterTemperature: Calculated based on LCT and PLR
       \note Curve object type should be Curve:Bicubic or Table:TwoIndependentVariables
       \note Bicubic curve = a + b*LCT + c*LCT**2 + d*PLR + e*PLR**2 + f*LCT*PLR + g*0 + h*PLR**3
       \note + i*0 + j*0
       \note PLR = part load ratio (cooling load/steady state capacity)
       \note LCT = leaving condenser fluid temperature(C)
       \note Type=Lift: Calculated based on dT*, Tdev* and PLR
       \note Curve object type should be Curve:ChillerPartLoadWithLiftCurves or Table:MultiVariableLookup
       \note ChillerPartLoadWithLiftCurves curve = a + b*(dT*) + c*(dT*)**2 + d*PLR + e*PLR**2 + f*(dT*)*PLR + g*(dT*)**3
       \note + h*PLR**3 + i*(dT*)**2*PLR + j*(dT*)*PLR**2 + k*(dT*)**2*PLR**2 + l*(Tdev*)*PLR**3
       \note x = dT* = normalized fractional Lift = dT / dTref
       \note y = PLR = part load ratio (cooling load/steady state capacity)
       \note z = Tdev* = normalized Tdev = Tdev / dTref
       \note Where:
       \note dT = Lift = Leaving Condenser Water Temperature - Leaving Chilled Water Temperature
       \note dTref = dT at the reference condition
       \note Tdev = Leaving Chilled Water Temperature - Reference Chilled Water Temperature
  N7 , \field Minimum Part Load Ratio
       \type real
       \note Part load ratio below which the chiller starts cycling on/off to meet the load.
       \note Must be less than or equal to Maximum Part Load Ratio.
       \minimum 0.0
       \default 0.1
  N8 , \field Maximum Part Load Ratio
       \type real
       \note Maximum allowable part load ratio. Must be greater than or equal to Minimum Part Load Ratio.
       \minimum> 0.0
       \default 1.0
  N9 , \field Optimum Part Load Ratio
       \type real
       \note Optimum part load ratio where the chiller is most efficient.
       \note Must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \minimum> 0.0
       \default 1.0
  N10, \field Minimum Unloading Ratio
       \type real
       \note Part load ratio where the chiller can no longer unload and false loading begins.
       \note Minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \minimum 0.0
       \default 0.2
  A6 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A7 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A8 , \field Condenser Inlet Node Name
       \type node
       \required-field
  A9 , \field Condenser Outlet Node Name
       \type node
       \required-field
  N11, \field Fraction of Compressor Electric Consumption Rejected by Condenser
       \type real
       \note Fraction of compressor electrical energy that must be rejected by the condenser.
       \note Enter a value of 1.0 when modeling hermetic chillers.
       \note For open chillers, enter the compressor motor efficiency.
       \note This value should be greater than 0.6 for practical applications.
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  N12, \field Leaving Chilled Water Lower Temperature Limit
       \type real
       \default 2.0
       \units C
  A10, \field Chiller Flow Mode Type
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate.  "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  N13, \field Design Heat Recovery Water Flow Rate
       \type real
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
       \autosizable
  A11, \field Heat Recovery Inlet Node Name
       \type node
  A12, \field Heat Recovery Outlet Node Name
       \type node
  N14, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N15, \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load
       \type real
       \minimum 0.0
       \maximum 1.0
  A13, \field Heat Recovery Inlet High Temperature Limit Schedule Name
       \note This optional schedule of temperatures will turn off heat recovery if inlet exceeds the value
       \type object-list
       \object-list ScheduleNames
  A14; \field Heat Recovery Leaving Temperature Setpoint Node Name
       \note This optional field provides control over the heat recovery
       \note Using this triggers a model more suited to series bundle and chillers with higher temperature heat recovery
       \note If this field is not used, the bundles are modeled as being in parallel
       \type node

Chiller:Electric,
    \min-fields 27
       \memo This chiller model is the empirical model from the Building Loads
       \memo and System Thermodynamics (BLAST) program.  Chiller performance
       \memo curves are generated by fitting catalog data to third order
       \memo polynomial equations.  Three sets of coefficients are required.
  A1 , \field Name
       \required-field
       \reference Chillers
  A2 , \field Condenser Type
       \type choice
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
       \default AirCooled
  N1 , \field Nominal Capacity
       \units W
       \required-field
       \autosizable
       \minimum 0.0
  N2 , \field Nominal COP
       \required-field
       \units W/W
       \minimum> 0.0
  A3 , \field Chilled Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Chilled Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Condenser Inlet Node Name
       \type node
  A6 , \field Condenser Outlet Node Name
       \type node
  N3 , \field Minimum Part Load Ratio
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \units C
  N7 , \field Temperature Rise Coefficient
       \required-field
       \minimum> 0.0
  N8 , \field Design Chilled Water Outlet Temperature
       \units C
  N9 , \field Design Chilled Water Flow Rate
       \note  For variable volume this is the maximum flow & for constant flow this is the flow.
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum 0.0
  N10, \field Design Condenser Fluid Flow Rate
       \units m3/s
       \autosizable
       \minimum 0.0
       \ip-units gal/min
       \note This field is only used for Condenser Type = AirCooled or EvaporativelyCooled
       \note when Heat Recovery is specified
  N11, \field Coefficient 1 of Capacity Ratio Curve
  N12, \field Coefficient 2 of Capacity Ratio Curve
  N13, \field Coefficient 3 of Capacity Ratio Curve
  N14, \field Coefficient 1 of Power Ratio Curve
  N15, \field Coefficient 2 of Power Ratio Curve
  N16, \field Coefficient 3 of Power Ratio Curve
  N17, \field Coefficient 1 of Full Load Ratio Curve
  N18, \field Coefficient 2 of Full Load Ratio Curve
  N19, \field Coefficient 3 of Full Load Ratio Curve
  N20, \field Chilled Water Outlet Temperature Lower Limit
       \units C
  A7,  \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate.  "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  N21, \field Design Heat Recovery Water Flow Rate
       \units m3/s
       \minimum 0.0
       \default 0.0
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \note Heat recovery is only available with Condenser Type = WaterCooled.
       \ip-units gal/min
       \autosizable
  A8 , \field Heat Recovery Inlet Node Name
       \type node
  A9 , \field Heat Recovery Outlet Node Name
       \type node
  N22, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N23, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
  N24, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A10, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  N25, \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load
       \type real
       \minimum 0.0
       \maximum 1.0
  A11, \field Heat Recovery Inlet High Temperature Limit Schedule Name
       \note This optional schedule of temperatures will turn off heat recovery if inlet exceeds the value
       \type object-list
       \object-list ScheduleNames
  A12; \field Heat Recovery Leaving Temperature Setpoint Node Name
       \note This optional field provides control over the heat recovery
       \note Using this triggers a model more suited to series bundle and chillers with higher temperature heat recovery
       \note If this field is not used, the bundles are modeled as being in parallel
       \type node

Chiller:Absorption:Indirect,
   \min-fields 17
       \memo This indirect absorption chiller model is an enhanced model from the
       \memo Building Loads and System Thermodynamics (BLAST) program.  Chiller
       \memo performance curves are generated by fitting catalog data to third order
       \memo polynomial equations. The chiller capacity is a function of condenser,
       \memo chilled water, and generator temperatures. The heat input is a function
       \memo of part-load ratio, condenser temperature, and chilled water temperature.
  A1 , \field Name
       \type alpha
       \reference Chillers
       \required-field
  N1 , \field Nominal Capacity
       \type real
       \required-field
       \units W
       \minimum> 0.0
       \autosizable
  N2 , \field Nominal Pumping Power
       \type real
       \required-field
       \units W
       \ip-units W
       \minimum 0.0
       \autosizable
  A2 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A3 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A4 , \field Condenser Inlet Node Name
       \type node
       \required-field
  A5 , \field Condenser Outlet Node Name
       \type node
       \required-field
  N3 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \type real
       \units C
       \default 30.0
       \note Used only when condenser flow rate is autosized.
  N7 , \field Condenser Inlet Temperature Lower Limit
       \type real
       \units C
       \default 15.0
       \note Provides warnings when entering condenser temperature is below minimum.
       \note Capacity is not adjusted when entering condenser temperature is below minimum.
  N8 , \field Chilled Water Outlet Temperature Lower Limit
       \type real
       \units C
       \default 5.0
       \note Capacity is adjusted when leaving chilled water temperature is below minimum.
  N9 , \field Design Chilled Water Flow Rate
       \type real
       \units m3/s
       \minimum> 0
       \default autosize
       \autosizable
       \ip-units gal/min
       \note For variable flow this is the max flow & for constant flow this is the flow.
  N10, \field Design Condenser Water Flow Rate
       \type real
       \units m3/s
       \default autosize
       \autosizable
       \minimum> 0.0
       \ip-units gal/min
  A6 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate.  "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  A7,  \field Generator Heat Input Function of Part Load Ratio Curve Name
       \type object-list
       \required-field
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
  A8,  \field Pump Electric Input Function of Part Load Ratio Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
  A9 , \field Generator Inlet Node Name
       \type node
       \note Enter the generator inlet node name which connects this chiller to a
       \note steam or hot water plant, otherwise leave this field blank.
       \note Generator nodes are used to model heat input to the chiller.
  A10, \field Generator Outlet Node Name
       \type node
       \note Enter the generator outlet node name which connects this chiller to a
       \note steam or hot water plant, otherwise leave this field blank.
       \note Generator nodes are used to model heat input to the chiller.
  A11, \field Capacity Correction Function of Condenser Temperature Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note Curve which shows the change in normalized capacity to changes in condenser temperature.
  A12, \field Capacity Correction Function of Chilled Water Temperature Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note Curve which shows the change in normalized capacity to changes in leaving chilled water temperature.
  A13, \field Capacity Correction Function of Generator Temperature Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note Used when generator fluid type is hot water
       \note Curve which shows the change in normalized capacity to changes in generator temperature.
  A14, \field Generator Heat Input Correction Function of Condenser Temperature Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note Curve which shows the change in normalized heat input to changes in condenser temperature.
  A15, \field Generator Heat Input Correction Function of Chilled Water Temperature Curve Name
       \type object-list
       \object-list QuadraticCubicCurves
       \object-list UniVariateTables
       \note Curve which shows the change in normalized heat input to changes in leaving chilled water temperature.
  A16, \field Generator Heat Source Type
       \type choice
       \key HotWater
       \key Steam
       \default Steam
       \note The Generator side of the chiller can be connected to a hot water or steam plant where the
       \note generator inlet and outlet nodes are connected to a plant loop. If the generator is not
       \note connected to a plant loop, and the generator inlet/outlet nodes are not used, this field should be
       \note specified as steam or left blank. When a plant is not used, the model assumes steam as the heat source.
  N11, \field Design Generator Fluid Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \autosizable
       \note  For variable flow this is the max flow and for constant flow this is the flow.
  N12, \field Temperature Lower Limit Generator Inlet
       \type real
       \units C
       \default 0.0
       \note Provides warnings when entering generator temperature is below minimum.
       \note Capacity is not adjusted when entering generator temperature is below minimum.
  N13, \field Degree of Subcooling in Steam Generator
       \type real
       \units C
       \minimum 0.0
       \maximum 20.0
       \default 1.0
       \note This field is not used when the generator inlet/outlet nodes are not specified or
       \note the generator is connected to a hot water loop.
  N14, \field Degree of Subcooling in Steam Condensate Loop
       \type real
       \units C
       \minimum 0.0
       \default 0.0
       \note This field is not used when the generator inlet/outlet nodes are not specified or
       \note the generator is connected to a hot water loop.
  N15; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

Chiller:Absorption,
   \min-fields 23
       \memo This indirect absorption chiller model is the empirical model from the
       \memo Building Loads and System Thermodynamics (BLAST) program.  Chiller
       \memo performance curves are generated by fitting catalog data to third order
       \memo polynomial equations.  Two sets of coefficients are required.
  A1 , \field Name
       \reference Chillers
       \required-field
  N1 , \field Nominal Capacity
       \type real
       \units W
       \required-field
       \minimum> 0.0
       \autosizable
  N2 , \field Nominal Pumping Power
       \units W
       \required-field
       \ip-units W
       \minimum 0.0
       \autosizable
  A2 , \field Chilled Water Inlet Node Name
       \required-field
       \type node
  A3 , \field Chilled Water Outlet Node Name
       \required-field
       \type node
  A4 , \field Condenser Inlet Node Name
       \required-field
       \type node
  A5 , \field Condenser Outlet Node Name
       \required-field
       \type node
  N3 , \field Minimum Part Load Ratio
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \units C
  N7 , \field Design Chilled Water Flow Rate
       \note  For variable volume this is the max flow & for constant flow this is the flow.
       \type real
       \units m3/s
       \minimum> 0
       \autosizable
       \ip-units gal/min
  N8 , \field Design Condenser Water Flow Rate
       \note  The steam use coefficients below specify the
       \note  steam use as a fraction of chiller operating capacity
       \type real
       \units m3/s
       \autosizable
       \minimum> 0.0
       \ip-units gal/min
  N9 , \field Coefficient 1 of the Hot Water or Steam Use Part Load Ratio Curve
  N10, \field Coefficient 2 of the Hot Water or Steam Use Part Load Ratio Curve
  N11, \field Coefficient 3 of the Hot Water or Steam Use Part Load Ratio Curve
  N12, \field Coefficient 1 of the Pump Electric Use Part Load Ratio Curve
       \note  The pump electric use coefficients specify the
       \note  pumping power as a Fraction of Nominal pumping power
  N13, \field Coefficient 2 of the Pump Electric Use Part Load Ratio Curve
  N14, \field Coefficient 3 of the Pump Electric Use Part Load Ratio Curve
  N15, \field Chilled Water Outlet Temperature Lower Limit
       \units C
  A6 , \field Generator Inlet Node Name
       \type node
  A7 , \field Generator Outlet Node Name
       \type node
  A8 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate.  "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  A9 , \field Generator Heat Source Type
       \type choice
       \key Steam
       \key HotWater
       \default Steam
       \note The Generator side of the chiller can be connected to a hot water or steam plant where the
       \note generator inlet and outlet nodes are connected to a plant loop. If the generator is not
       \note connected to a plant loop, and the generator inlet/outlet nodes are not used, this field should be
       \note specified as steam or left blank. When a plant is not used, the model assumes steam as the heat source.
  N16, \field Design Generator Fluid Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N17, \field Degree of Subcooling in Steam Generator
       \type real
       \units C
       \default 1.0
       \note This field is not used when the generator inlet/outlet nodes are not specified or
       \note the generator is connected to a hot water loop.
  N18; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

Chiller:ConstantCOP,
  \min-fields 12
       \memo This constant COP chiller model provides a means of quickly specifying a
       \memo Chiller where performance data is not available.
  A1 , \field Name
       \reference Chillers
       \required-field
  N1 , \field Nominal Capacity
       \type real
       \autosizable
       \units W
       \required-field
       \minimum 0.0
  N2 , \field Nominal COP
       \type real
       \units W/W
       \required-field
       \minimum> 0.0
  N3 , \field Design Chilled Water Flow Rate
       \note  For variable volume this is the maximum flow and for constant flow this is the flow.
       \units m3/s
       \ip-units gal/min
       \autosizable
       \minimum 0.0
  N4 , \field Design Condenser Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \autosizable
       \minimum 0.0
       \note This field is not used for Condenser Type = AirCooled or EvaporativelyCooled
  A2 , \field Chilled Water Inlet Node Name
       \required-field
       \type node
  A3 , \field Chilled Water Outlet Node Name
       \required-field
       \type node
  A4 , \field Condenser Inlet Node Name
       \type node
  A5 , \field Condenser Outlet Node Name
       \type node
  A6 , \field Condenser Type
       \type choice
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
       \default AirCooled
  A7 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate.  "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  N5 , \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N6 , \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
  N7 , \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A8 ; \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.

Chiller:EngineDriven,
   \min-fields 43
       \memo This chiller model is the empirical model from the Building Loads
       \memo and System Thermodynamics (BLAST) program.  Chiller performance
       \memo curves are generated by fitting catalog data to third order
       \memo polynomial equations.  Three sets of coefficients are required.
  A1 , \field Name
       \reference Chillers
       \required-field
  A2 , \field Condenser Type
       \required-field
       \type choice
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
       \default AirCooled
  N1 , \field Nominal Capacity
       \units W
       \required-field
       \autosizable
       \minimum 0.0
  N2 , \field Nominal COP
       \required-field
       \units W/W
       \note Nominal Refrigeration Cycle COP
       \minimum> 0.0
  A3 , \field Chilled Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Chilled Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Condenser Inlet Node Name
       \type node
  A6 , \field Condenser Outlet Node Name
       \type node
  N3 , \field Minimum Part Load Ratio
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \units C
  N7 , \field Temperature Rise Coefficient
       \required-field
       \minimum> 0.0
  N8 , \field Design Chilled Water Outlet Temperature
       \units C
  N9 , \field Design Chilled Water Flow Rate
       \note  For variable volume this is the maximum flow and for constant flow this is the flow.
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum 0.0
  N10, \field Design Condenser Water Flow Rate
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum 0.0
       \note This field is not used for Condenser Type = AirCooled or EvaporativelyCooled
  N11, \field Coefficient 1 of Capacity Ratio Curve
  N12, \field Coefficient 2 of Capacity Ratio Curve
  N13, \field Coefficient 3 of Capacity Ratio Curve
  N14, \field Coefficient 1 of Power Ratio Curve
  N15, \field Coefficient 2 of Power Ratio Curve
  N16, \field Coefficient 3 of Power Ratio Curve
  N17, \field Coefficient 1 of Full Load Ratio Curve
  N18, \field Coefficient 2 of Full Load Ratio Curve
  N19, \field Coefficient 3 of Full Load Ratio Curve
  N20, \field Chilled Water Outlet Temperature Lower Limit
       \units C
       \note  Special EngineDriven Chiller Parameters Below
  A7, \field Fuel Use Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \type object-list
       \object-list QuadraticCurves
       \object-list UniVariateTables
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
  A8, \field Jacket Heat Recovery Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \type object-list
       \object-list QuadraticCurves
       \object-list UniVariateTables
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
  A9, \field Lube Heat Recovery Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \type object-list
       \object-list QuadraticCurves
       \object-list UniVariateTables
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
  A10, \field Total Exhaust Energy Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \type object-list
       \object-list QuadraticCurves
       \object-list UniVariateTables
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
  A11, \field Exhaust Temperature Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \type object-list
       \object-list QuadraticCurves
       \object-list UniVariateTables
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
  N21, \field Coefficient 1 of U-Factor Times Area Curve
       \note curve = C1 * (nominal capacity)**C2
  N22, \field Coefficient 2 of U-Factor Times Area Curve
       \note curve = C1 * (nominal capacity)**C2
       \note typical value .9
       \maximum 2
  N23, \field Maximum Exhaust Flow per Unit of Power Output
       \units (kg/s)/W
       \minimum 0.0
  N24, \field Design Minimum Exhaust Temperature
       \units C
  A12, \field Fuel Type
       \required-field
       \type choice
       \key NaturalGas
       \key PropaneGas
       \key Diesel
       \key Gasoline
       \key FuelOil#1
       \key FuelOil#2
       \key OtherFuel1
       \key OtherFuel2
  N25, \field Fuel Higher Heating Value
       \units kJ/kg
  N26, \field Design Heat Recovery Water Flow Rate
       \units m3/s
       \minimum 0.0
       \default 0.0
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \ip-units gal/min
  A13, \field Heat Recovery Inlet Node Name
       \type node
  A14, \field Heat Recovery Outlet Node Name
       \type node
  A15, \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate.  "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  N27, \field Maximum Temperature for Heat Recovery at Heat Recovery Outlet Node
       \units C
       \maximum 100.0
       \minimum 0.0
       \default 60.0
  N28, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N29, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
  N30, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A16; \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.

Chiller:CombustionTurbine,
   \min-fields 56
       \memo This chiller model is the empirical model from the Building Loads
       \memo and System Thermodynamics (BLAST) program.  Chiller performance
       \memo curves are generated by fitting catalog data to third order
       \memo polynomial equations.  Three sets of coefficients are required.
  A1 , \field Name
       \reference Chillers
       \required-field
  A2 , \field Condenser Type
       \type choice
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
       \default AirCooled
  N1 , \field Nominal Capacity
       \units W
       \required-field
       \autosizable
       \minimum 0.0
  N2 , \field Nominal COP
       \required-field
       \units W/W
       \minimum> 0.0
  A3 , \field Chilled Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Chilled Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Condenser Inlet Node Name
       \type node
  A6 , \field Condenser Outlet Node Name
       \type node
  N3 , \field Minimum Part Load Ratio
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \units C
  N7 , \field Temperature Rise Coefficient
       \required-field
       \minimum> 0.0
  N8 , \field Design Chilled Water Outlet Temperature
       \units C
  N9 , \field Design Chilled Water Flow Rate
       \note  For variable volume this is the max flow & for constant flow this is the flow.
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum 0.0
  N10, \field Design Condenser Water Flow Rate
       \units m3/s
       \autosizable
       \ip-units gal/min
       \minimum 0.0
       \note This field is not used for Condenser Type = AirCooled or EvaporativelyCooled
  N11, \field Coefficient 1 of Capacity Ratio Curve
  N12, \field Coefficient 2 of Capacity Ratio Curve
  N13, \field Coefficient 3 of Capacity Ratio Curve
  N14, \field Coefficient 1 of Power Ratio Curve
  N15, \field Coefficient 2 of Power Ratio Curve
  N16, \field Coefficient 3 of Power Ratio Curve
  N17, \field Coefficient 1 of Full Load Ratio Curve
  N18, \field Coefficient 2 of Full Load Ratio Curve
  N19, \field Coefficient 3 of Full Load Ratio Curve
  N20, \field Chilled Water Outlet Temperature Lower Limit
       \units C
       \note  Special Gas Turbine Chiller Parameters Below
  N21, \field Coefficient 1 of Fuel Input Curve
  N22, \field Coefficient 2 of Fuel Input Curve
  N23, \field Coefficient 3 of Fuel Input Curve
  N24, \field Coefficient 1 of Temperature Based Fuel Input Curve
  N25, \field Coefficient 2 of Temperature Based Fuel Input Curve
  N26, \field Coefficient 3 of Temperature Based Fuel Input Curve
  N27, \field Coefficient 1 of Exhaust Flow Curve
  N28, \field Coefficient 2 of Exhaust Flow Curve
  N29, \field Coefficient 3 of Exhaust Flow Curve
  N30, \field Coefficient 1 of Exhaust Gas Temperature Curve
  N31, \field Coefficient 2 of Exhaust Gas Temperature Curve
  N32, \field Coefficient 3 of Exhaust Gas Temperature Curve
  N33, \field Coefficient 1 of Temperature Based Exhaust Gas Temperature Curve
  N34, \field Coefficient 2 of Temperature Based Exhaust Gas Temperature Curve
  N35, \field Coefficient 3 of Temperature Based Exhaust Gas Temperature Curve
  N36, \field Coefficient 1 of Recovery Lube Heat Curve
  N37, \field Coefficient 2 of Recovery Lube Heat Curve
  N38, \field Coefficient 3 of Recovery Lube Heat Curve
  N39, \field Coefficient 1 of U-Factor Times Area Curve
  N40, \field Coefficient 2 of U-Factor Times Area Curve
       \note typical value .9
       \maximum 2
  N41, \field Gas Turbine Engine Capacity
       \autosizable
       \units W
       \minimum> 0.0
  N42, \field Maximum Exhaust Flow per Unit of Power Output
       \units (kg/s)/W
  N43, \field Design Steam Saturation Temperature
       \units C
  N44, \field Fuel Higher Heating Value
       \units kJ/kg
  N45, \field Design Heat Recovery Water Flow Rate
       \units m3/s
       \minimum 0.0
       \default 0.0
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \ip-units gal/min
  A7 , \field Heat Recovery Inlet Node Name
       \type node
  A8 , \field Heat Recovery Outlet Node Name
       \type node
  A9 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate.  "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
       \default NotModulated
  A10, \field Fuel Type
       \required-field
       \type choice
       \key NaturalGas
       \key PropaneGas
       \key Diesel
       \key Gasoline
       \key FuelOil#1
       \key FuelOil#2
       \key OtherFuel1
       \key OtherFuel2
       \default NaturalGas
  N46, \field Heat Recovery Maximum Temperature
       \units C
       \maximum 100.0
       \minimum 0.0
       \default 80.0
  N47, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N48, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, The heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
  N49, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A11; \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.

ChillerHeater:Absorption:DirectFired,
  \min-fields 35
  \memo Direct fired gas absorption chiller-heater using performance curves similar to DOE-2
  A1,  \field Name
       \required-field
  N1 , \field Nominal Cooling Capacity
       \required-field
       \autosizable
       \default autosize
       \units W
  N2 , \field Heating to Cooling Capacity Ratio
       \note A positive fraction that represents the ratio of the
       \note heating capacity divided by the cooling capacity at rated conditions.
       \minimum  0
       \default  0.8
  N3 , \field Fuel Input to Cooling Output Ratio
            \note The positive fraction that represents the ratio of the
            \note instantaneous fuel used divided by the cooling capacity at rated conditions.
            \minimum> 0
            \default  0.97
  N4   ,  \field Fuel Input to Heating Output Ratio
            \note The positive fraction that represents the ratio of the
            \note instantaneous fuel used divided by the nominal heating capacity.
            \minimum  0
            \default  1.25
  N5   ,  \field Electric Input to Cooling Output Ratio
            \note The positive fraction that represents the ratio of the
            \note instantaneous electricity used divided by the cooling capacity at rated conditions.
            \note If the chiller is both heating and cooling only the cooling electricity is used.
            \minimum  0
            \default  0.01
  N6   ,  \field Electric Input to Heating Output Ratio
            \note The positive fraction that represents the ratio of the
            \note instantaneous electricity used divided by the nominal heating capacity.
            \note If the chiller is both heating and cooling only the cooling electricity is used.
            \minimum  0
            \default  0
  A2   ,  \field Chilled Water Inlet Node Name
          \required-field
          \type node
  A3   ,  \field Chilled Water Outlet Node Name
          \required-field
          \type node
  A4   ,  \field Condenser Inlet Node Name
          \required-field
          \type node
  A5   ,  \field Condenser Outlet Node Name
          \required-field
          \type node
  A6   ,  \field Hot Water Inlet Node Name
          \required-field
          \type node
  A7   ,  \field Hot Water Outlet Node Name
          \required-field
          \type node
  N7   ,  \field Minimum Part Load Ratio
            \note The positive fraction that represents the minimum cooling output possible when
            \note operated continually at rated temperature conditions divided by the nominal
            \note cooling capacity at those same conditions.  If the load on the chiller is below
            \note this fraction the chiller will cycle.
            \minimum> 0
            \default  0.1
  N8   ,  \field Maximum Part Load Ratio
            \note The positive fraction that represents the maximum cooling output possible at
            \note rated temperature conditions divided by the nominal cooling capacity at those
            \note same conditions.  If greater than 1.0, the chiller is typically thought of as
            \note capable of being overloaded.
            \minimum  0.5
            \default  1.0
  N9   ,  \field Optimum Part Load Ratio
            \note The positive fraction that represents the optimal cooling output at rated
            \note temperature conditions divided by the nominal cooling capacity at those same
            \note conditions.  It represents the most desirable operating point for the chiller.
            \minimum> 0
            \default  1.0
  N10  ,  \field Design Entering Condenser Water Temperature
            \note The temperature of the water entering the condenser of the chiller when
            \note operating at design conditions.  This is usually based on the temperature
            \note delivered by the cooling tower in a water cooled application.
            \default 29
            \units C
  N11  ,  \field Design Leaving Chilled Water Temperature
            \note The temperature of the water leaving the evaporator of the chiller when
